source_sheet,date,maintenance_type,area,equipment,trouble_description,action,start_time,stop_time,status,is_weather_station
Nopember 2024,2024-11-05,Preventive,Powerhouse,MV Switchgear,System shutdown due to work on MV Switchgear,Normal shutdown and normal start,18:00:00,00:00:00,Close,False
Nopember 2024,2024-11-06,Preventive,Powerhouse,MV Switchgear,System shutdown due to work on MV Switchgear,Normal shutdown and normal start,18:00:00,00:00:00,Close,False
Nopember 2024,2024-11-07,Preventive,Powerhouse,MV Switchgear,System shutdown due to work on MV Switchgear,Normal shutdown and normal start,18:00:00,00:00:00,Close,False
Nopember 2024,2024-11-08,Corrective,Powerhouse,MV Switchgear,Trip on Incoming 1 dan Incoming 2 caused by ZTPI,"Close MCB bus VT,  Reset alarm relay, Normal shutdown and normal start",15:00:00,00:00:00,Close,False
Nopember 2024,2024-11-09,Preventive,Powerhouse,MV Switchgear,System shutdown due to work on MV Switchgear,Normal shutdown and normal start,18:00:00,00:00:00,Close,False
Nopember 2024,2024-11-13,Preventive,Powerhouse + Gardu Induk,MV Switchgear,Shutdown system from sisi PLTS and GI,Shutdown system,18:00:00,00:00:00,Close,False
Nopember 2024,2024-11-14,Preventive,Powerhouse + Gardu Induk,MV Switchgear,Shutdown incoming dari PLTS (no production),"Incoming PLTS Shutdown, supply voltage from GI Start",00:00:00,06:00:00,Close,False
Nopember 2024,2024-11-14,Corrective,Road Area,PJU Solar Cell,2 PJUs  broken caused by ZTPI cable digging,"1 PJU was successfully restored to normal, while the other was badly damaged and needed replacement",15:00:00,18:00:00,Open,False
Nopember 2024,2024-11-14,Preventive,Powerhouse,MV Switchgear,Work on PLTS incoming is done,Close Incoming from PLTS,18:00:00,22:00:00,Close,False
Nopember 2024,2024-11-17,Corrective,Powerhouse,MV Switchgear,"Auto Reclose at L.1&2 Petung - Kariangau, Trip in J04, J03 dan J02 at powerhouse",Normal start at MV Switchgear,13:21:00,13:57:00,Close,False
Nopember 2024,2024-11-18,Preventive,Powerhouse,MV Switchgear,System shutdown due to work on MV Switchgear,Normal start at MV Switchgear,17:04:00,20:18:00,Close,False
Nopember 2024,2024-11-20,Preventive,Powerhouse,MV Switchgear,System shutdown due to work on MV Switchgear,Normal start at MV Switchgear,18:00:00,02:00:00,Close,False
Nopember 2024,2024-11-21,Preventive,Powerhouse,MV Switchgear,System shutdown on MV Switchgear due to PLN work,Normal start at MV Switchgear,18:00:00,21:00:00,Close,False
Nopember 2024,2024-11-22,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,13:00:00,14:00:00,,False
Nopember 2024,2024-11-22,Preventive,Powerhouse,MV Switchgear,Supervising SCADA integration with STS,Normal starting MV Switchgear with new SCADA,18:00:00,1900-01-01 00:00:00,Close,False
Nopember 2024,2024-11-23,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,07:00:00,08:00:00,Close,False
Nopember 2024,2024-11-24,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,07:00:00,08:00:00,Close,False
Nopember 2024,2024-11-24,Preventive,Powerhouse,MV Switchgear,System shutdown due to work on MV Switchgear,Normal start at MV Switchgear,18:00:00,23:00:00,Close,False
Nopember 2024,2024-11-25,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,07:00:00,08:00:00,Close,False
Nopember 2024,2024-11-25,Preventive,Powerhouse,STS 4,Energize STS 4,Operating MV Switchgear and STS 4,18:00:00,21:00:00,Close,False
Nopember 2024,2024-11-26,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,07:00:00,08:00:00,Close,False
Nopember 2024,2024-11-26,Preventive,Powerhouse,STS 4,Energize STS 4,Operating MV Switchgear and STS 4,18:00:00,19:00:00,Close,False
Nopember 2024,2024-11-27,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,07:00:00,08:00:00,Close,False
Nopember 2024,2024-11-27,Preventive,Powerhouse,STS 3 & STS 5,Energize STS 3 & STS 5,"Operating MV Switchgear, STS 3 and STS 4",10:00:00,14:00:00,Close,False
Desember 2024,2024-12-01,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,09:00:00,16:00:00,Close,False
Desember 2024,2024-11-02,Preventive,Powerhouse,"STS 3, STS 4, STS 5",Internal Outage,Normal Shutdown and Start,19:52:00,20:54:00,Close,False
Desember 2024,2024-12-02,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,09:00:00,16:00:00,Close,False
Desember 2024,2024-12-03,Preventive,Powerhouse,"All STS, All MV Switchgears",Internal Outage,Normal Start,20:20:00,23:20:00,Close,False
Desember 2024,2024-12-03,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,09:00:00,16:00:00,Close,False
Desember 2024,2024-12-04,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,10:00:00,17:00:00,Close,False
Desember 2024,2024-12-05,Corrective,Powerhouse,Trip on MV Switchgear,Undervoltage,Normal Shutdown and Start,18:24:00,18:54:00,Close,False
Desember 2024,2024-12-06,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,09:00:00,16:00:00,Close,False
Desember 2024,2024-12-07,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,09:00:00,16:00:00,Close,False
Desember 2024,2024-12-08,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,09:00:00,16:00:00,Close,False
Desember 2024,2024-12-08,Corrective,Powerhouse,Powerhouse Toilet,Blocked Toilet,Fixing blocked toilet,13:00,17:00:00,Close,False
Desember 2024,2024-12-09,Corrective,Powerhouse,Powerhouse Toilet,Blocked Toilet,Fixing blocked toilet,09:00,17:00:00,Close,False
Desember 2024,2024-12-10,Corrective,Powerhouse,Powerhouse Toilet,Blocked Toilet,Fixing blocked toilet,09:00:00,16:00:00,Close,False
Desember 2024,2024-12-10,Preventive,Powerhouse,MV Switchgear,Internal Outage,Normal Start,18:00:00,20:00:00,Close,False
Desember 2024,2024-12-11,Corrective,Powerhouse,Powerhouse Toilet,Blocked Toilet,Fixing blocked toilet,09:00:00,17:00:00,Close,False
Desember 2024,2024-12-12,Corrective,Powerhouse,Powerhouse Toilet,Blocked Toilet,Fixing blocked toilet,09:00:00,17:00:00,Close,False
Desember 2024,2024-12-12,Preventive,Powerhouse,MV Switchgear,Interlock Test MV Switchgear,Normal Shutdown and Start,18:00:00,22:00:00,Close,False
Desember 2024,2024-12-13,Corrective,Powerhouse,Powerhouse Toilet,Blocked Toilet,Fixing blocked toilet,09:00:00,17:00:00,Close,False
Desember 2024,2024-12-13,Preventive,Powerhouse,Busbar 2 GI & Powerhouse,Energize request on Busbar 2 from Sembcorp,Energizing Busbar 2 on GI and Powerhouse,18:00:00,22:00:00,Close,False
Desember 2024,2024-12-14,Corrective,Powerhouse,Powerhouse Toilet,Blocked Toilet,Fixing blocked toilet,09:00:00,17:00:00,Close,False
Desember 2024,2024-12-15,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,09:00:00,16:00:00,Close,False
Desember 2024,2024-12-16,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,09:00:00,16:00:00,Close,False
Desember 2024,2024-12-16,Preventive,Powerhouse,STS 8 & STS 10,Energize STS 8 & STS 10,"Operating MV Switchgear, STS 8, and STS 10",18:00:00,22:00:00,Close,False
Desember 2024,2024-12-17,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,09:00:00,16:00:00,Close,False
Desember 2024,2024-12-17,Preventive,Powerhouse,"All STS, All MV Switchgears",Internal Outage,Outage Busbar 1 and 2 due to Hipot test MV cable Incoming #4 and #7,21:00:00,00:00:00,Close,False
Desember 2024,2024-12-18,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,09:00:00,16:00:00,Close,False
Desember 2024,2024-12-18,Preventive,Powerhouse,"All STS, All MV Switchgears",Internal Outage,Outage Busbar 1 and 2 due to phase squence test in BESS 1 and 2.,20:00:00,03:00:00,Close,False
Desember 2024,2024-12-19,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,09:00:00,16:00:00,Close,False
Desember 2024,2024-12-19,Preventive,Powerhouse,STS 3,Internal Outage,"LV-A its unable to close by Local, Enspire and SCADA",10:00:00,10:00:00,Close,False
Desember 2024,2024-12-19,Preventive,Powerhouse,STS 5,Internal Outage,"VCB G2, LV-A and LV-B its unable to close by Enspire and SCADA",10:00:00,10:00:00,Close,False
Desember 2024,2024-12-19,Preventive,Powerhouse,STS 7,"Energize STS 7, STS BESS 2, STS BESS 3","Operating MV Switchgear, STS 7, STS BESS 2, STS BESS 3",21:00:00,00:00:00,Close,False
Desember 2024,2024-12-20,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,09:00:00,16:00:00,Close,False
Desember 2024,2024-12-20,Preventive,Powerhouse,STS 1,Internal Outage,Outage STS 1 due to completion charging DTS in STS BESS 1,00:00:00,08:00:00,Close,False
Desember 2024,2024-12-20,Preventive,Powerhouse,STS BESS 1 & STS 9,Energize STS BESS 1 & STS 9,"Operating MV Switchgear, STS BESS 1, STS 9",21:00:00,01:00:00,Close,False
Desember 2024,2024-12-21,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,09:00:00,16:00:00,Close,False
Desember 2024,2024-12-22,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,09:00:00,16:00:00,Close,False
Desember 2024,2024-12-23,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,09:00:00,16:00:00,Close,False
Desember 2024,2024-12-24,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,09:00:00,16:00:00,Close,False
Desember 2024,2024-12-25,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,09:00:00,16:00:00,Close,False
Desember 2024,2024-12-26,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,09:00:00,16:00:00,Close,False
Desember 2024,2024-12-27,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,09:00:00,16:00:00,Close,False
Desember 2024,2024-12-28,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,09:00:00,16:00:00,Close,False
Desember 2024,2024-12-29,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,09:00:00,16:00:00,Close,False
Desember 2024,2024-12-29,Corrective,PV Module,PV Table,PV String Loss,Troubleshooting by insulation resistance test on PV String S121-11,10:00:00,22:00:00,Close,False
Desember 2024,2024-12-30,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,09:00:00,16:00:00,Close,False
Desember 2024,2024-12-31,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,09:00:00,16:00:00,Close,False
Desember 2024,2024-12-31,Corrective,Powerhouse,STS 8 & STS 10,Communication Loss,Reading condition on SCADA was always at its last state and Enspire could not be accessed,09:00:00,09:00:00,Close,False
Desember 2024,2024-12-31,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Overvoltage on OG.1 GSK.3 and Outgoing Busbar 1 to Powerhouse,"Normal shutdown, Reset alarm relay, Close CB, and Normal start",08:12:00,08:21:00,Close,False
Desember 2024,2024-12-31,Corrective,Powerhouse,MV Switchgear,External Trip Overvoltage on Outgoing Busbar 1 to PLTS 20 kV Substation,"Normal shutdown, Reset alarm relay, Close CB, and Normal start",08:12:00,08:26:00,Close,False
Januari 2025,2025-01-01,Preventive,PV Module,PV Table,Mowing,Mowing to cut the plants that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-02,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-02,Preventive,Powerhouse and PLTS 20 kV Substation,"Busbar 1 MV Switchgear, STS 1 - STS 5",External Outage,"Request outage Outgoing to PH, OG.1 GSK 3, and OG.2 GSK 2 due to change of Tap CT Ratio and Reconfiguration of GFR Protection Function in GSK Substation",11:00:00,16:00:00,Close,False
Januari 2025,2025-01-03,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-03,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Earth Fault stage 2 on OG.3 NST.5,"Normal shutdown, Reset alarm relay, Close CB, and Normal start",12:41:00,13:37:00,Close,False
Januari 2025,2025-01-03,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Overcurrent on Outgoing Busbar 2 to Powerhouse,"Normal shutdown, Reset alarm relay, Resetting pickup value relay, Close CB, and Normal start",14:14:00,15:09:00,Close,False
Januari 2025,2025-01-03,Corrective,Powerhouse,MV Switchgear,"External Trip Undervoltage on Powerhouse Busbar 1 (Incoming 1, Incoming 2, Incoming 3, Incoming 4, and Outgoing 1 to PLTS 20 kV Substation)","Normal shutdown, Reset alarm relay, Resetting pickup value relay, Close CB, and Normal start",14:14:00,15:15:00,Close,False
Januari 2025,2025-01-04,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-04,Preventive,Powerhouse,"MV Switchgear, STS3, STS 4, STS 5",Internal Outage,"Request outage Incoming 3, Incoming 4, STS 3, STS 4, STS 5 due to connection of weather station cable and communication cable in STS 4 and STS 5",18:52:00,20:40:00,Close,False
Januari 2025,2025-01-05,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Overcurrent stage 2 on OG.1 due to auto reclose at GSK.3 in Gersik Substation,"Normal shutdown, Reset alarm relay, Close CB, and Normal start",06:20:00,07:09:00,Close,False
Januari 2025,2025-01-05,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-06,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-07,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-07,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Overcurrent stage 2 on OG.5 NST.3 and OG.4 NST.2,"Normal shutdown, Reset alarm relay, Close CB, and Normal start",11:18:00,12:10:00,Close,False
Januari 2025,2025-01-08,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-08,Corrective,PV Module,Water pipe,Repair water installation,finding and fixing the cause of the damage,09:00:00,17:00:00,Close,False
Januari 2025,2025-01-09,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-09,Corrective,PV Module,Water pipe,Repair water installation,finding and fixing the cause of the damage,09:00:00,17:00:00,Close,False
Januari 2025,2025-01-10,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-10,Corrective,PV Module,Water pipe,Repair water installation,finding and fixing the cause of the damage,09:00:00,17:00:00,Close,False
Januari 2025,2025-01-11,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-11,Preventive,PV Module,Water pipe,Repair water installation,finding and fixing the cause of the damage,10:00:00,17:00:00,Close,False
Januari 2025,2025-01-12,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-12,Preventive,Powerhouse and Operator House,Water taps,Addition of water taps,For cleanliness and herbicide stirring facilities,10:00:00,17:00:00,Close,False
Januari 2025,2025-01-12,Preventive,Powerhouse and Operator House,Power socket,Addition of power socket,For make it easier to use an outdoor sprayer,10:00:00,17:00:00,Close,False
Januari 2025,2025-01-13,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-13,Preventive,PLTS 20 kV Substation,MV Switchgear,External Outage,Request outage OG.4 NST.2 due to pole-mounted circuit breaker (PMCB) repair in GIS Substation,14:13:00,00:21:00,Close,False
Januari 2025,2025-01-14,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-14,Corrective,Inverter,INV 410,Alarm Low Insulation Resistance,Troubleshooting by insulation resistance retest,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-14,Preventive,Powerhouse and PLTS 20 kV Substation,"Busbar 1 MV Switchgear, STS 1 - STS 5",External Outage,"Request outage Outgoing to PH, OG.1 GSK.3, and OG.2 GSK.2 due to load maneuver of Transformer 2 to Transformer 1 GSK Substation (momentary outage) related to the preparation of energize Kariangau - MMP - Petung",10:12:00,11:26:00,Close,False
Januari 2025,2025-01-15,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-16,Corrective,Inverter,"INV 310, INV 419",Alarm DC Terminal Temperature Abnormal,"Troubleshoot by turn on the AC switch and DC switch, and restart the device",09:00:00,16:00:00,Close,False
Januari 2025,2025-01-16,Corrective,Inverter,INV 708,Alarm Grid Loss/Failure,Troubleshooting by check MCCB in LV cubicle in STS 7,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-16,Corrective,Inverter,INV 804,Alarm Grid Loss/Failure,Troubleshooting by check MCCB in LV cubicle in STS 8,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-16,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-16,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Earth fault stage 1 on OG.4 due to trip at NST.2 in GIS Substation,"Normal shutdown, Reset alarm relay, Close CB, and Normal start",17:06:00,20:54:00,Close,False
Januari 2025,2025-01-17,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-17,Preventive,Warehouse,Installation,Installation and cleaning,Installed electricity and water lines in the warehouse to be used as a mess.,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-17,Corrective,Powerhouse,STS BESS 1 & STS BESS 2,Communication Loss,Reading condition on SCADA was always at its last state and Enspire could not be accessed,19:00:00,21:00:00,Close,False
Januari 2025,2025-01-18,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-18,Preventive,Warehouse,Installation,Installation and cleaning,Installed electricity and water lines in the warehouse to be used as a mess.,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-18,Corrective,Powerhouse,Rooftop,Ceiling repair,Patching of damaged ceilings due to leaks,15:00:00,17:00:00,Close,False
Januari 2025,2025-01-18,Preventive,Powerhouse,SCADA Monitor,Moving the SCADA monitor from the server room to the meeting room,The meeting room has more space to place the SCADA monitor,18:00:00,22:00:00,Close,False
Januari 2025,2025-01-19,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-20,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-21,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-22,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-23,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-23,Corrective,Powerhouse,MV Switchgear,"External Trip Undervoltage on J02 Incoming 1, J03 Incoming 2, and J04 Outgoing to GI PLTS 20 kV due to overcurrent trip in Gersik Substation","Normal shutdown, Reset alarm relay, Close CB, and Normal start",12:05:00,13:37:00,Close,False
Januari 2025,2025-01-23,Corrective,Powerhouse,MV Switchgear,External Outage,Request outage OG.2 GSK.2 due to power limitation on busbar 1 to Gersik Substation,13:02:00,18:00:00,Close,False
Januari 2025,2025-01-24,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-25,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-25,Corrective,Inverter,INV 209,Alarm Low Insulation Resistance,Troubleshooting by insulation resistance retest. Found a problematic MC4 connection. Have not yet replaced the MC4 connection because we are still waiting for spare material.,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-26,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-27,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-28,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-28,Preventive,PLTS 20 kV Substation,MV Switchgear,External Outage,Request outage OG.1 GSK.3 due to repair work of A3CS Medium Voltage Air Line (SUTM) cable that was detached from the insulator and fell into the traves,15:15:00,17:55:00,Close,False
Januari 2025,2025-01-29,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-29,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Earth fault stage 1 on OG.3 due to auto reclose at NST.5 in GIS Substation,"Normal shutdown, Reset alarm relay, Close CB, and Normal start",14:07:00,15:00:00,Close,False
Januari 2025,2025-01-30,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Januari 2025,2025-01-30,Preventive,PLTS 20 kV Substation,MV Switchgear,External Outage,Request Outage OG.4 NST.2 due to relocation of Medium Voltage Cable Line (SKTM) affected by the KIPP Project and Rest Poll Jumper Configuration,12:00:00,23:04:00,Close,False
Januari 2025,2025-01-31,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-01,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-01,Corrective,Powerhouse,PC SCADA,PC SCADA OWS-1 Totally Crash and Failed to Startup,SCADA access and monitoring is temporarily using the OWS-2 PC.,15:45:00,15:45:00,Open,False
Februari 2025,2025-02-02,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-03,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-03,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Earth fault stage 1 on OG.5 due to auto reclose at NST.3 in GIS Substation,"Normal shutdown, Reset alarm relay, Close CB, and Normal start",10:30:00,14:52:00,Close,False
Februari 2025,2025-02-03,Corrective,Powerhouse,"PCS BESS 1, PCS BESS 2, & PCS BESS 3",PCS BESS unable to operate normally due to Idle Initializing state,"PCS units in all three BESS systems have experienced a shutdown fault.caused by a disturbance in the Heating, Ventilation, and Air Conditioning (HVAC) system.",09:00:00,16:00:00,Close,False
Februari 2025,2025-02-04,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-04,Preventive,PLTS 20 kV Substation,"MV Switchgear, STS 1 - 5",External Outage,"Request outage OG.4 and Busbar 1 due to repair of the cable line network at medium voltage (SKTM) at OG.1, OG.2 and OG.4",10:39:00,22:10:00,Close,False
Februari 2025,2025-02-04,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-05,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-06,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-06,Preventive,PLTS 20 kV Substation,MV Switchgear,External Outage,Request outage OG.3 and OG.5 due to repair of the cable line network at medium voltage (SKTM) at OG.5 and LBS installation in OG.3,10:43:00,20:10:00,Close,False
Februari 2025,2025-02-07,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-08,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-09,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-10,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-10,Corrective,Inverter,INV 209,Alarm Low Insulation Resistance,Continue troubleshooting by insulation resistance retest. A troubled MC4 connection has been replaced. Found on PV String S209-18 there is a damaged cable on the positive line. Repair is done with the replacement of cable,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-11,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-11,Corrective,Inverter,INV 121,Alarm PV String Loss,Continue troubleshooting by voltage test. Found on PV String S121-11 a cable that was detached from the crimping on the MC4 connector which caused an open circuit. Repair is done with the replacement of MC4,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-12,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-12,Preventive,PLTS 20 kV Substation,MV Switchgear,External Normalize,Request normalize OG.2 GSK.2 which has been outage from January 23 due to power limitation on busbar 1 to Gersik Substation,09:40:00,10:05:00,Close,False
Februari 2025,2025-02-13,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-14,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-14,Preventive,PV Module and Inverter,PV Table and INV 209,Cable Tray Repair,Repairs were carried out to prevent cable damage due to rat bites,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-15,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-16,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-17,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-18,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-18,Corrective,Inverter,INV 219,Alarm Low Insulation Resistance,Troubleshooting by insulation resistance and voltage test. Found on PV String S219-04 there is damage in the negative cable line,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-18,Preventive,PLTS 20 kV Substation,MV Switchgear,External Outage,Request outage OG.3 and OG.4 because relocation of 20 kV Medium Voltage Network (JTM) due to IKN toll road project,09:40:00,13:51:00,Close,False
Februari 2025,2025-02-18,Corrective,Powerhouse and PLTS 20 kV Substation,"Busbar 1 MV Switchgear, Busbar 1 Powerhouse","External Trip Earth Fault stage 2 on OG.1 GSK.3 and Trip Undervoltage on Powerhouse Busbar 1 (Incoming 1, Incoming 2, and Outgoing 1 to PLTS 20 kV Substation) due to trip at GSK.3 in GSK Substation","Normal shutdown, Reset alarm relay, Close CB, and Normal start",22:52:00,01:23:00,Close,False
Februari 2025,2025-02-19,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-20,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-21,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-22,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-22,Corrective,Inverter,INV 210,Alarm Device Fault and Grid Loss,Troubleshooting by insulation resistance and voltage test. Found on MCCB of INV-210 on the LV STS 2 side was scorched as if it had been burned.,13:00:00,16:00:00,Open,False
Februari 2025,2025-02-22,Corrective,PLTS 20 kV Substation,MV Switchgear,"External Trip Earth Fault stage 1 on OG.1 GSK.3 and Trip Undervoltage on Powerhouse Busbar 1 (Incoming 1, Incoming 2, and Outgoing 1 to PLTS 20 kV Substation) due to trip at GSK.3 in GSK Substation","Normal shutdown, Reset alarm relay, Close CB, and Normal start",13:02:00,16:00:00,Close,False
Februari 2025,2025-02-22,Corrective,PLTS 20 kV Substation,MV Switchgear,Blown fuse on phase S of the 20 kV auxiliary transformer cubicle at GI PLTS,Temporary power supply line was established from the Powerhouse auxiliary transformer to the LVMDB panel at GI PLTS,16:00:00,04:00:00,Close,False
Februari 2025,2025-02-23,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-23,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Earth Fault stage 2 on OG.3 NST.5 due to trip at NST.3 in GIS Substation,"Normal shutdown, Reset alarm relay, Close CB, and Normal start",15:25:00,15:52:00,Close,False
Februari 2025,2025-02-24,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-24,Corrective,Powerhouse,STS 2,Unstable Communication,Fluctuation of STS 2 communication status in SCADA WebHMI indicates intermittent connection.,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-25,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-26,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-27,Corrective,GI-PLTS,LVMDB,"The power supply in the LVMDB panel is damaged, causing the control circuit of the LVMDB panel to be inoperative.","To supply DC power for the energy meter and relay, we connected a cable directly from the Power House to the 3-phase MCB leading to the DC charger.",09:50:00,16:40:00,Close,False
Februari 2025,2025-02-27,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Februari 2025,2025-02-28,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-01,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-01,Corrective,GI-PLTS,LVMDB,Incorrect busbar connection installation on the LVMDB panel at GI-PLTS,Removed the non-standard jumper cable and conducted a reinspection of the MCCB and busbar to ensure there was no permanent damage caused by overcurrent.,20:00:00,04:00:00,Close,False
Maret 2025,2025-03-02,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-03,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-03,Corrective,GI-PLTS,LVMDB and MV Switchgear,Blown fuse on phase S of the 20 kV auxiliary transformer cubicle at GI PLTS,"Insulation resistance test, installation of a replacement fuse on phase S of the 20 kV auxiliary transformer cubicle at GI PLTS, and supply line to PT. ZTPI mess on the secondary line auxiliary transformer",08:00:00,16:00:00,Close,False
Maret 2025,2025-03-04,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-04,Corrective,PLTS 20 kV Substation,MV Switchgear,Intermittent on the connector phase S of the 20 kV auxiliary transformer cubicle at GI PLTS,Adjustment of bolt torque and installation of additional insulation on the connector to prevent the intermittent disturbance from spreading,13:30:00,16:30:00,Close,False
Maret 2025,2025-03-05,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-06,Corrective,STS 6 & Powerhouse,Weather Station 3 (WS-3),Communication Loss,Reading condition on SCADA and Enspire was always at its last state. One of the module components was found to be damaged.,06:00:00,18:00:00,Open,True
Maret 2025,2025-03-06,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-06,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Earth Fault on GSK.2 in GSK Subtation,"Request outage OG.2 GSK.2 and normalize OG.1 GSK.3 due to trip Earth Fault on GSK.2, Normal shutdown, Reset alarm relay, Close CB, and Normal start",12:23:00,15:36:00,Close,False
Maret 2025,2025-03-06,Corrective,GI-PLTS & Powerhouse,LVMDB,Normalization of the supply line on LVMDB Panel at GI-PLTS,Remove temporary power supply line from the Powerhouse auxiliary transformer to the LVMDB panel at GI PLTS,16:00:00,18:30:00,Close,False
Maret 2025,2025-03-07,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-07,Corrective,Powerhouse,STS 6,"Failure in reading voltage, active power, and reactive power on the LV-A side","Power meter was found to be damaged. The power meter has been replaced, but the failure in reading voltage, active power, and reactive power on the LV-A side persists.",10:00:00,17:00:00,Close,False
Maret 2025,2025-03-08,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-09,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-09,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Earth Fault on GSK.3 in GSK Subtation,"Request outage OG.1 GSK.3 and normalize OG.2 GSK.2 due to trip Earth Fault on GSK.3, Normal shutdown, Reset alarm relay, Close CB, and Normal start",10:00:00,12:20:00,Close,False
Maret 2025,2025-03-09,Corrective,PLTS 20 kV Substation,MV Switchgear,Anomaly sensing at MCCB Motorized LVMDB Panel GI-PLTS,"Normal shutdown, recharging MCCB, Close CB, and Normal start",10:00:00,12:20:00,Open,False
Maret 2025,2025-03-10,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-11,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-11,Corrective,Powerhouse,STS 6,Communication Loss,Reading condition on SCADA was always at its last state and Enspire could not be accessed,09:00:00,18:00:00,Close,False
Maret 2025,2025-03-11,Preventive,PLTS 20 kV Substation,MV Switchgear,External Normalize,Request normalize OG.1 GSK.3 which has been outage from March 9 due to power limitation on busbar 1 to Gersik Substation,16:58:00,17:02:00,Close,False
Maret 2025,2025-03-12,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-12,Preventive,PLTS 20 kV Substation,MV Switchgear,External Outage,Request Outage Busbar 1 due to Load Maneuver from Transformer 2 to Transformer 1 at GI Mobile Gersik.,08:39:00,09:03:00,Close,False
Maret 2025,2025-03-13,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-13,Corrective,PV Module,PV Table,Shutdown PV String S109-13,"Shutdown request from NPS due to foundation settlement, causing the mounting structure and Solar PV to become wavy.",09:30:00,09:50:00,Close,False
Maret 2025,2025-03-14,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-14,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Earth Fault on GSK.3 in GSK Subtation,"Request outage OG.1 GSK.3 due to trip Earth Fault on GSK.3, Normal shutdown, Reset alarm relay, Close CB, and Normal start",11:44:00,12:29:00,Close,False
Maret 2025,2025-03-15,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-17,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-17,Corrective,WB 06 (Warranty by ZTPI),STS 6,The voltage on LV B at STS 6 is not being read accurately.,Replacing the fuse connected to the power meter at STS 6.,15:00:00,16:30:00,Close,False
Maret 2025,2025-03-18,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-18,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,Request outage OG.4 because configuration of Sumbu Barat Rest Poll Jumper and activation of GH1 on NST.2 line,09:59:00,11:54:00,Close,False
Maret 2025,2025-03-19,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-19,Corrective,Inverter,Inverter 210,Alarm Device Fault and Grid Loss,Take Inverter Log,16:00:00,16:30:00,Close,False
Maret 2025,2025-03-20,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-21,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-21,Corrective,WB 04 Inverter 10(Warranty by ZTPI),Inverter 410,-,Replacing string cables (DC cable ),14:00:00,15:00:00,Close,False
Maret 2025,2025-03-22,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-22,Corrective,Inverter,Inverter 210,Alarm Device Fault and Grid Loss,Measuring DC string with Insulation Resistance Tester,16:00:00,17:00:00,Close,False
Maret 2025,2025-03-23,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-24,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-24,Corrective,Inverter,Inverter 210,Alarm Device Fault and Grid Loss,Measuring DC string with Insulation Resistance Tester,16:00:00,17:00:00,Close,False
Maret 2025,2025-03-24,Corrective,Inverter,Inverter 222,Alarm External Fan Abnormal,"Visual check, cleaning external fan",15:00:00,16:00:00,Close,False
Maret 2025,2025-03-24,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Earth fault stage 1 on OG.3 due to auto reclose at NST.5 in GIS Substation,"Normal shutdown, Reset alarm relay, Close CB, and Normal start",14:52:00,15:30:00,Close,False
Maret 2025,2025-03-25,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-26,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-27,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-27,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Overcurrent stage 2 on OG.3 and OG.4 due to interference on lines NST.2 and NST.5,"Normal shutdown, Reset alarm relay, Close CB, and Normal start",06:20:00,07:26:00,Close,False
Maret 2025,2025-03-28,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-28,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Earth Fault on GSK.2 in GSK Subtation,"Request outage OG.2 GSK.2 due to trip Earth Fault on GSK.2, Normal shutdown, Reset alarm relay, and close bus coupler",08:05:00,18:00:00,Close,False
Maret 2025,2025-03-29,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-30,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Maret 2025,2025-03-30,Preventive,PLTS 20 kV Substation,MV Switchgear,External Normalize,Request normalize OG.1 GSK.3 which has been outage from March 14 due to power limitation on busbar 1 to Gersik Substation,19:15:00,19:39:00,Close,False
Maret 2025,2025-03-31,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-01,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-01,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Earth Fault on GSK.3 in GSK Subtation,"Request outage OG.1 GSK.3 due to trip Earth Fault on GSK.3, Normal shutdown, Reset alarm relay, and close bus coupler",10:59:00,18:00:00,Close,False
April 2025,2025-04-02,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-03,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-03,Corrective,Inverter,Inverter 706,Alarm DC Terminal Temperature Abnormal,One of the MC4 connections was found to be loose. Repaired by tightening the loose MC4 connection.,06:30:00,15:00:00,Close,False
April 2025,2025-04-04,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-05,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-06,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-07,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-08,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-08,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Overcurrent stage 2 on OG.3 due to auto reclose at NST.5 in GIS Substation,"Normal shutdown, Reset alarm relay, Close CB, and Normal start",11:25:00,11:40:00,Close,False
April 2025,2025-04-09,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-09,Corrective,Powerhouse,STS 1,Loss Communication,"The router on the communication line of STS 1 was damaged, and there was an anomaly in the LAN cable port of STS 1 on the SAS Panel. The issue was resolved by replacing the damaged router and relocating the STS 1 LAN cable to another port on the SAS Panel.",09:00:00,16:00:00,Close,False
April 2025,2025-04-10,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-10,Corrective,Powerhouse,PCS BESS 3,Loss Communication,Loss communication on PCS STS-BESS 3 was caused by a malfunctioning Ethernet Switch,09:00:00,16:00:00,Close,False
April 2025,2025-04-11,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
