source_sheet,date,maintenance_type,area,equipment,trouble_description,action,start_time,stop_time,status,is_weather_station
April 2025,2025-04-11,Preventive,PLTS 20 kV Substation,MV Switchgear,External Normalize,Request normalize OG.1 GSK.3 which has been outage from April 1 due to trip Earth Fault on GSK.3,22:30:00,23:16:00,Close,False
April 2025,2025-04-11,Preventive,PLTS 20 kV Substation,MV Switchgear,External Normalize,Request normalize OG.2 GSK.2 which has been outage from March 28 due to trip Earth Fault on GSK.2,22:30:00,23:16:00,Close,False
April 2025,2025-04-12,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-12,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Earth Fault on GSK.3 and GSK.2 in GSK Subtation,"Request outage OG.1 GSK.3 and OG.2 GSK.2 due to trip Earth Fault on GSK.3 and GSK.2, Normal shutdown, Reset alarm relay, and close bus coupler",08:49:00,19:06:00,Close,False
April 2025,2025-04-12,Corrective,PLTS 20 kV Substation,MV Switchgear,Blown fuse on phase S of the 20 kV auxiliary transformer cubicle at GI PLTS,Replacing the fuse blown with the new one,09:00:00,17:00:00,Close,False
April 2025,2025-04-12,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Earth fault stage 1 on OG.4 due to auto reclose at NST.2 in GIS Substation,"Normal shutdown, Reset alarm relay, Close CB, and Normal start",16:47:00,16:23:00,Close,False
April 2025,2025-04-12,Corrective,Powerhouse,MV Switchgear,CB on J09 Bus Section could not be racked in.,"Performed inspection on the CB rail line and found one of the bolt connections misaligned. The correction was made by straightening the misaligned bolt connection. However, the crank handle could not be inserted due to being blocked by the interlock. It is likely that TCS is malfunctioning.",21:00:00,23:00:00,Open,False
April 2025,2025-04-12,Corrective,Powerhouse,ATS (Automatic Transfer Switch) Panel,The ATS panel is unable to automatically switch the Powerhouse supply from the generator to main power.,The ATS panel only supplies the Powerhouse with power from the generator. The ATS panel also does not receive AC supply for the control wiring. The supply cable from the generator was swapped with the supply cable from the main power on the ATS panel.,23:00:00,01:00:00,Close,False
April 2025,2025-04-13,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-13,Preventive,PLTS 20 kV Substation,MV Switchgear,External Normalize,Request normalize OG.2 GSK.2 which has been outage from April 12 due to trip Earth Fault on GSK.2,11:54:00,12:07:00,Close,False
April 2025,2025-04-14,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-15,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-16,Preventive,PLTS 20 kV Substation,MV Switchgear,External Normalize,Request normalize OG.1 GSK.3 which has been outage from April 1 due to trip Earth Fault on GSK.3,00:00:00,00:13:00,Close,False
April 2025,2025-04-16,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-17,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-17,Corrective,Powerhouse,PCS BESS 3,Loss Communication,Loss communication on PCS STS-BESS 3 was caused by a malfunctioning Ethernet Switch. The repair was carried out by replacing the Ethernet Switch and restoring the Fire Suppression System that had tripped.,09:00:00,16:00:00,Close,False
April 2025,2025-04-18,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-19,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-20,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-21,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-21,Corrective,Inverter,Inverter 210,Alarm Device Fault and Grid Loss,The repair was carried out by replacing the Inverter,09:00:00,10:30:00,Close,False
April 2025,2025-04-22,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-22,Corrective,Inverter,Inverter 210,Alarm Device Fault and Grid Loss,The repair was carried out by fixing PV String 210-13 cable that had troubled,09:00:00,10:30:00,Close,False
April 2025,2025-04-23,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-23,Preventive,Powerhouse,Generator set portable,Assamble,"Assembling the generator, filling its fuel, and testing its operation.",14:00:00,16:00:00,Close,False
April 2025,2025-04-24,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-24,Preventive,PV Module,PV string,inspection,EL drone inspection,22:00:00,1900-01-01 00:00:00,Close,False
April 2025,2025-04-24,Corrective,Inverter,Inverter 210,Alarm Device Fault and Grid Loss,Move the input cables connected to the old MCCB and reconnect them to the new MCCB that is already available.,20:00:00,22:00:00,Close,False
April 2025,2025-04-25,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-25,Corrective,PLTS 20 kV Substation,MV Switchgear,External Normalize,"Request normalize OG.2 GSK.2 and OG.1 GSK.3 The disturbance on OG1&2 did not trigger the circuit breaker (CB) to trip, resulting in the tripping of the MV switchgear panel at Busbar 1 and the blowing of the GI auxiliary transformer fuse.",09:55:00,17:52:00,Close,False
April 2025,2025-04-25,Corrective,PLTS 20 kV Substation,MV Switchgear,Blown fuse on phase S of the 20 kV auxiliary transformer cubicle at GI PLTS,"an insulation test was conducted on the cables, along with continuity and insulation resistance testing on the fuse. we recommend re-termination or replacement of the auxiliary transformer cable.",09:55:00,17:52:00,Open,False
April 2025,2025-04-25,Preventive,PV Module,PV string,inspection,EL drone inspection,18:45:00,02:00:00,Close,False
April 2025,2025-04-26,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-27,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-27,Corrective,PLTS 20 kV Substation,MV Switchgear,"External Trip Earth Fault on NST.3, NST.2, and NST.5 in GIS Subtation","Normal shutdown, Reset alarm relay, Close CB, and Normal start",17:30:00,18:22:00,Close,False
April 2025,2025-04-27,Corrective,PLTS 20 kV Substation,MV Switchgear,Intermittent on the connector phase T of the 20 kV OG.4 cubicle at GI PLTS,"Appearance of sparking or arching at 20 kV termination connections, NST.2 and OG.4 are temporarily not normalized yet",17:30:00,18:22:00,Open,False
April 2025,2025-04-28,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-28,Preventive,PV Module,PV string,inspection,EL drone inspection,18:45:00,02:00:00,Close,False
April 2025,2025-04-29,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-29,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Earth fault stage 2 on OG.3 due to auto reclose at NST.5 in GIS Substation,"Normal shutdown, Reset alarm relay, Close CB, and Normal start",07:48:00,09:48:00,Close,False
April 2025,2025-04-29,Corrective,PLTS 20 kV Substation,MV Switchgear,Intermittent on the connector phase T of the 20 kV OG.4 cubicle at GI PLTS,A visual inspection of the termination joint that experienced sparking or arcing revealed melted cable insulation.,17:30:00,18:22:00,Open,False
April 2025,2025-04-30,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
April 2025,2025-04-30,Corrective,PLTS 20 kV Substation,MV Switchgear,Intermittent on the connector phase T of the 20 kV OG.4 cubicle at GI PLTS due to melted cable insulation.,"Cleaning and repair of cable insulation and termination joints that were damp and melted, carried out by the team from PLN UP3 Nusantara",14:30:00,16:30:00,Open,False
April 2025,2025-04-30,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"Request outage OG.1 GSK.3 and OG.2 GSK.2 due to repair work on the Right of Way (ROW), including clearing of trees that were about to fall onto the A3CS Medium Voltage Overhead Line (MVOL/SUTM).",19:56:00,03:03:00,Close,False
April 2025,2025-04-30,Corrective,PLTS 20 kV Substation,MV Switchgear,CB on J09 Bus Section could not be racked in.,Crank handle could not be inserted due to being blocked by the interlock. It is likely that TCS from Bus Section Panel is malfunctioning due to DC supply drop/loss in Busbar 1 20 kV Substation/GI,20:00:00,21:00:00,Open,False
Mei 2025,2025-05-01,Corrective,PLTS 20 kV Substation,MV Switchgear,External Normalize,Request normalize OG.4 NST.2 which has been outage from April 27 due to trip Earth Fault on NST.2 and found of sparking or arching at 20 kV termination connections phase T,06:30:00,06:47:00,Close,False
Mei 2025,2025-05-01,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Mei 2025,2025-05-01,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,Request outage OG.2 GSK.2 due to coupler maintenance at GI Gersik.,11:17:00,21:55:00,Close,False
Mei 2025,2025-05-02,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Mei 2025,2025-05-02,Corrective,PLTS 20 kV Substation,MV Switchgear,Replacement of the 20 kV Primary auxiliary transformer cable.,Pulling cable and Insulation resistance test,10:00:00,11:30:00,Close,False
Mei 2025,2025-05-03,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Mei 2025,2025-05-03,Corrective,PLTS 20 kV Substation,MV Switchgear,Normalization auxiliary transformer,"HV test hi-pot, retermination, and replacement fuse auxiliary transformer",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-04,Preventive,PV Module,PV Table,Mowing and Herbicide,Mowing to cut the plants and spray herbicide that impact to shading,09:00:00,16:00:00,Close,False
Mei 2025,2025-05-04,Corrective,Inverter,Inverter 210,Alarm Device Fault and Grid Loss,New Inverter normalization test,16:00:00,17:00:00,Open,False
Mei 2025,2025-05-04,Corrective,Powerhouse,MV Switchgear,Abnormal voltage reading at J14 Outgoing Busbar 2,The indication is that the VT phase T fuse is broken.,15:30:00,21:00:00,Open,False
Mei 2025,2025-05-04,Preventive,PV Module,STS 10,Conduit installation,Supervision of conduit installation on AC cable line from inverter to AC isolator box by ZTPI,19:00:00,22:00:00,Close,False
Mei 2025,2025-05-05,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing, and Herbicide","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants, and spray herbicide that impact to shading",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-05,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Earth Fault at GSK.2 and OG.1,"Normal shutdown, Reset alarm relay, Close CB, and Normal start",08:52:00,09:22:00,Close,False
Mei 2025,2025-05-05,Corrective,PLTS 20 kV Substation,MV Switchgear,DC supply loss at busbar 1 GI due to voltage stabilizer 220 V broken,Replace Voltage stabilizer,08:52:00,17:30:00,Close,False
Mei 2025,2025-05-05,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,Request outage OG.1 GSK.3 due to Emergency repair work on the medium-voltage overhead line (SUTM) cable that detached from the insulator.,18:17:00,21:44:00,Close,False
Mei 2025,2025-05-05,Preventive,PV Module,STS 10,Conduit installation,Supervision of conduit installation on AC cable line from inverter to AC isolator box by ZTPI,19:00:00,22:00:00,Close,False
Mei 2025,2025-05-06,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing, and Herbicide","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants, and spray herbicide that impact to shading",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-06,Corrective,Inverter,Inverter 210,Alarm Device Fault and Grid Loss,New inverter normalization by connecting the communication cable and initialization settings through Enspire,10:00:00,11:00:00,Close,False
Mei 2025,2025-05-06,Preventive,PLTS 20 kV Substation,MV Switchgear,J08 Metering ION,UID and UP3 installed an online portable Digital Power meter at J08 incoming from PH busbar 1 at the Substation,14:00:00,17:00:00,Close,False
Mei 2025,2025-05-07,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing, and Herbicide","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants, and spray herbicide that impact to shading",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-07,Corrective,Inverter,Inverter 102,Alarm Device Fault and Grid Loss,Download Inverter LOG,16:00:00,16:30:00,Close,False
Mei 2025,2025-05-07,Corrective,Inverter,Inverter 125,Idle innitialization,IR test,15:00:00,16:00:00,Close,False
Mei 2025,2025-05-08,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing, and Herbicide","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants, and spray herbicide that impact to shading",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-08,Corrective,PLTS 20 kV Substation,MV Switchgear,"External Trip Overcurrent stage 2 at OG.4, and OG.5 due to Earth Fault on NST.5 in GIS Subtation","Normal shutdown, Reset alarm relay, Close CB, and Normal start",07:48:00,08:47:00,Close,False
Mei 2025,2025-05-09,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing, and Herbicide","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants, and spray herbicide that impact to shading",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-10,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing, and Herbicide","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants, and spray herbicide that impact to shading",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-11,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing, and Herbicide","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants, and spray herbicide that impact to shading",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-12,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing, and Herbicide","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants, and spray herbicide that impact to shading",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-12,Corrective,PLTS 20 kV Substation,LVMDB,Trip LVMDB,Normalize,10:00:00,10:10:00,Close,False
Mei 2025,2025-05-12,Corrective,Inverter,Inverter 1016,Communication disconnected,Normalizing the MCCB inverter 1016 in the LV STS 10 panel.,13:00:00,14:00:00,Close,False
Mei 2025,2025-05-12,Corrective,Inverter,Inverter 717,Shutdown Fault. Grid Undervoltage alarm,Conducting an IR test on the cable from the AC isolator box to STS 7.,14:00:00,15:00:00,Open,False
Mei 2025,2025-05-13,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing, and Herbicide","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants, and spray herbicide that impact to shading",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-13,Preventive,LV Switchgear,Power House,Inspection LV Switchgear Power House,"Visual Inspection,Thermography inspection, Cleaning, Checking the general condition of the measuring tool and instruments",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-14,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing, and Herbicide","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants, and spray herbicide that impact to shading",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-14,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Earth Fault at GSK.2 and OG.1,"Normal shutdown, Reset alarm relay, Close CB, and Normal start",05:21:00,7:2,Close,False
Mei 2025,2025-05-14,Corrective,PV Module,PV Table,Tables at area 3 dont use proper clamp,Replace with end clamp,13:00:00,15:00:00,Close,False
Mei 2025,2025-05-15,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing, and Herbicide","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants, and spray herbicide that impact to shading",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-15,Corrective,Inverter,STS 9,Almost all of inverter STS.9 dont use conduit on AC Cable,Monitoring and operation ZTPI (Install conduit on AC cable at inverter STS.9),18:30:00,22:30:00,Close,False
Mei 2025,2025-05-16,Corrective,Inverter,Inverter 125,Inverter 125 Grid Loss,Normalize DC Switch and Normalize MCCB 125,16:00:00,18:00:00,Close,False
Mei 2025,2025-05-16,Corrective,Inverter,STS 9,Almost all of inverter STS.9 dont use conduit on AC Cable,Monitoring and operation ZTPI (Install conduit on AC cable at inverter STS.9),18:30:00,22:30:00,Close,False
Mei 2025,2025-05-16,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing, and Herbicide","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants, and spray herbicide that impact to shading",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-16,Preventive,PLTS 150kV Substation,HV Switch gear,Cleaning area,Cleaning the switch gear area by pulling out the grass that has started to grow long,09:00:00,12:00:00,Close,False
Mei 2025,2025-05-16,Corrective,PLTS 20 kV Substation,MV Switchgear,Indication of a reverse phase,Check the cable on the 20kV Substation,19:00:00,21:00:00,Close,False
Mei 2025,2025-05-17,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing, and Herbicide","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants, and spray herbicide that impact to shading",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-17,Corrective,Inverter,STS 9,Almost all of inverter STS.9 dont use conduit on AC Cable,Monitoring and operation ZTPI (Install conduit on AC cable at inverter STS.9),19:00:00,22:00:00,Close,False
Mei 2025,2025-05-17,Corrective,STS,STS 10,MCCB that frequently trips,Adjust MCCB ratio on panel LV-A and LV-B STS 10,19:00:00,22:00:00,Close,False
Mei 2025,2025-05-17,Corrective,Powerhouse,MV Switchgear,"Abnormal voltage readings, because phase T is the lowest compared to phases R and S.",Replace the fuse VT,19:00:00,20:00:00,Close,False
Mei 2025,2025-05-18,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing, and Herbicide","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants, and spray herbicide that impact to shading",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-19,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing, and Herbicide","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants, and spray herbicide that impact to shading",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-19,Corrective,Powerhouse,MV Switchgear J09,The Circuit Breaker is experiencing difficulties with both rack-out and rack-in operations,Mechanical system repairs were performed on Circuit Breaker J09,15:00:00,17:00:00,Close,False
Mei 2025,2025-05-19,Corrective,Inverter,STS 9,Almost all of inverter STS.9 dont use conduit on AC Cable,Monitoring and operation ZTPI (Install conduit on AC cable at inverter STS.9),19:00:00,22:00:00,Close,False
Mei 2025,2025-05-20,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-20,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,Request Outage OG.1 & OG.2 due to Relocation of the 20 kV Medium Voltage Network (MVN) due to the maintenance work of the 6A IKN Toll Road Overpass.,11:15:00,18:48:00,Close,False
Mei 2025,2025-05-21,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-21,Corrective,Inverter,STS 10,Almost all of inverter STS.10 dont use conduit on AC Cable,Monitoring and operation ZTPI (Install conduit on AC cable at inverter STS.9),19:00:00,22:00:00,Close,False
Mei 2025,2025-05-22,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-23,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-23,Corrective,Inverter,Inverter 1016,Short Circuit at AC Isolator Box,The discovery of burnt components in the AC isolator box was caused by water entering through the gap at the top of the AC isolator box cover panel.,09:00:00,16:00:00,Close,False
Mei 2025,2025-05-24,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-24,Corrective,Inverter,Inverter 608,Alarm Low Insulation Resistance,Troubleshooting by insulation resistance retest,09:00:00,16:00:00,Close,False
Mei 2025,2025-05-25,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-25,Corrective,Inverter,Inverter 1016,Short Circuit at AC Isolator Box,Replacing the AC Isolator Box,20:00:00,23:00:00,Close,False
Mei 2025,2025-05-26,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-26,Corrective,PLTS 20 kV Substation,SAS 1 RTU non Gateway Panel,Loss of communication,"Restart was performed on the device and the communication LED turned on. However, it is still not connected to the remote network.",14:00:00,17:00:00,Close,False
Mei 2025,2025-05-26,Corrective,STS 1,Smartlogger,"The WAN port on the SmartLogger was damaged, causing STS 1 to lose communication and become unmonitorable.",Replaced the SmartLogger with a new one.,21:00:00,23:50:00,Close,False
Mei 2025,2025-05-27,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-27,Corrective,BESS,Univers EnOS SCADA EMS Panel,An anomaly in the BESS smoothing algorithm.,"A reversed phase sequence was found on the secondary side of the VT on busbar 2. Phase sequence swapping was carried out on the secondary side of the VT and CT to the Univers panel, followed by phase sequence testing on the secondary VT of busbar 2.",19:30:00,21:00:00,Close,False
Mei 2025,2025-05-27,Corrective,Inverter,Inverter 1016,Short Circuit at AC Isolator Box,Normalization on Inverter 1016,20:00:00,23:00:00,Close,False
Mei 2025,2025-05-28,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-28,Corrective,PV Module,PV Table,PV modules on Inverter 103 PV String 11 and 15 were uneven and sagging.,It was found that the modules were uneven and sagging due to a sinking foundation.,13:00:00,16:00:00,Close,False
Mei 2025,2025-05-28,Corrective,Weather Station,WS 5,Abnormal ambient temperature reading,Cleaning and adjustment of the pyranometer angle at WS 5.,14:00:00,15:00:00,Close,True
Mei 2025,2025-05-28,Preventive,PV Module,STS 7,Conduit installation,Supervision of conduit installation on AC cable line from inverter to AC isolator box by ZTPI,19:00:00,22:00:00,Close,False
Mei 2025,2025-05-29,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-29,Corrective,PLTS 20 kV Substation,MV Switchgear,"External Trip Overcurrent stage 2 at OG.4, and OG.5 due to Earth Fault on NST.5 in GIS Subtation","Normal shutdown, Reset alarm relay, Close CB, and Normal start",07:18:00,10:45:00,Close,False
Mei 2025,2025-05-29,Preventive,PV Module,STS 7,Conduit installation,Supervision of conduit installation on AC cable line from inverter to AC isolator box by ZTPI,19:00:00,22:00:00,Close,False
Mei 2025,2025-05-30,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Mei 2025,2025-05-30,Preventive,PV Module,STS 7,Conduit installation,Supervision of conduit installation on AC cable line from inverter to AC isolator box by ZTPI,19:00:00,22:00:00,Close,False
Mei 2025,2025-05-31,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-01,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-01,Preventive,PV Module,STS 7,Conduit installation,Supervision of conduit installation on AC cable line from inverter to AC isolator box by ZTPI,19:00:00,22:00:00,Close,False
Juni 2025,2025-06-02,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-03,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-03,Corrective,Inverter,Inverter 102,Alarm Device Fault and Grid Loss,Replacing Inverter with new unit. Followed by energizing and restoring Inverter to normal operation.,14:00:00,20:30:00,Close,False
Juni 2025,2025-06-03,Corrective,PLTS 20 kV Substation,MV Switchgear,"External Trip Overcurrent stage 2 at OG.4, a fault on the OG.4 line towards NST.2 caused the OG.4 LBS and circuit breaker to trip. After further investigation, it was found that the fault originated from the OG.3 line, where one of the poles had collapsed due to being hit by a truck.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",14:04:00,03:11:00,Close,False
Juni 2025,2025-06-03,Preventive,PV Module,STS 7,Conduit installation,Supervision of conduit installation on AC cable line from inverter to AC isolator box by ZTPI,19:00:00,22:00:00,Close,False
Juni 2025,2025-06-04,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-05,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-06,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-07,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-08,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-08,Corrective,Powerhouse,STS 7,Communication Loss,Reading condition on SCADA was always at its last state and Enspire could not be accessed,16:00:00,18:00:00,Close,False
Juni 2025,2025-06-08,Corrective,Powerhouse,STS 9,Communication Loss,Reading condition on SCADA was always at its last state and Enspire could not be accessed,16:00:00,18:00:00,Close,False
Juni 2025,2025-06-08,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Earth Fault at GSK.2,"Normal shutdown, Reset alarm relay, Close CB, and Normal start",23:55:00,00:29:00,Close,False
Juni 2025,2025-06-09,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Earth Fault at NST.5 and NST.3,"Due to disturbances in NST.3 and NST.5 networks, Busbar 2 only transmits energy through OG.4 to NST.2. OG.3, OG.4, and OG.5 did not experience an outage, but the dispatcher disconnected the 20 kV network distibution (opened the LBS) OG.3 to NST.5 and OG.5 to NST.3.",07:15:00,14:30:00,Close,False
Juni 2025,2025-06-09,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-09,Corrective,PLTS 20 kV Substation,MV Switchgear,External Normalize,Request normalize OG.2 which has been outage from June 8 due to trip Earth Fault on GSK.2,23:00:00,23:46:00,Close,False
Juni 2025,2025-06-10,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-10,Corrective,Powerhouse,Univers EnOS SCADA EMS Panel and MV Switchgear,An anomaly in the BESS smoothing algorithm.,Primary VT J14 Panel checking and voltage injection test by Schneider,19:00:00,21:30:00,Close,False
Juni 2025,2025-06-10,Corrective,PLTS 20 kV Substation,MV Switchgear,Relay at J10 panel blank,"The input voltage MCB for the relay (MCB Q923) was turned off and then turned back on. After that, the relay restarted, and the display turned back on and returned to normal.",21:30:00,22:00:00,Close,False
Juni 2025,2025-06-11,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-11,Corrective,Powerhouse,Univers EnOS SCADA EMS Panel and MV Switchgear,An anomaly in the BESS smoothing algorithm.,VT J14 and J15 Panel ratio test by Schneider,19:00:00,22:00:00,Close,False
Juni 2025,2025-06-12,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-12,Corrective,BESS,STS BESS 3,BESS 3 could not be started; an 'exhaust fan fault' alarm appeared on CMU at Enspire.,"It was found that the MCCB from STS BESS to DTS had tripped. Ir (rated current) setting was changed from 0.8 x In (nominal current) to 1 x In on MCCB. MCCB returned to normal, and BESS 3 was able to start up normally again.",12:00:00,14:00:00,Close,False
Juni 2025,2025-06-12,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Overcurrent Fault at OG.4 due to trip overcurrent at NST.2,"Normal shutdown, Reset alarm relay, Close CB, and Normal start",17:45:00,18:52:00,Close,False
Juni 2025,2025-06-13,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-13,Corrective,Powerhouse,Phase 2 CCTV Monitor,LCD Monitor is blank and malfunctioning,"As a temporary solution, an unused LCD monitor was installed to replace the one for Phase 2 CCTV.",10:00:00,14:00:00,Close,False
Juni 2025,2025-06-13,Corrective,Powerhouse,STS 5,Communication Loss,Reading condition on SCADA was always at its last state and Enspire could not be accessed,16:00:00,18:00:00,Close,False
Juni 2025,2025-06-14,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-14,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,Request Outage OG.4 NST.2 due to Relocation of the 20 kV Medium Voltage Overhead Line (SUTM) due to the impact of a road construction project.,09:44:00,11:57:00,Close,False
Juni 2025,2025-06-15,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-15,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip Earth Fault at OG.1 and GSK.3 due to disturbances at GSK.3 20 kV network distribution,"Normal shutdown, Reset alarm relay, Close CB, and Normal start",11:39:00,18:00:00,Close,False
Juni 2025,2025-06-15,Corrective,Inverter,Inverter 717,Shutdown Fault. Grid Undervoltage alarm,Supervision of termination cable from AC Isolator Box to MCCB INV 717 at LV-B STS 7 by ZTPI. Followed by energize and normalization INV 717,19:00:00,20:30:00,Close,False
Juni 2025,2025-06-16,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-17,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-18,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-18,Corrective,PLTS 20 kV Substation,MV Switchgear,External Normalize,Request normalize OG.1 GSK.3 which has been outage from June 15 due to trip Earth Fault on GSK.3,14:00:00,14:11:00,Close,False
Juni 2025,2025-06-19,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-20,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",14:00:00,16:00:00,Close,False
Juni 2025,2025-06-20,Corrective,Weather Station 3 & Weather Station 5,STS 6,Visual Check,Measuring the output voltage of the smart module and inspecting the physical condition of the pyranometer at Weather Station 3.,14:00:00,16:30:00,Close,True
Juni 2025,2025-06-20,Preventive,Phase 1,Mosque,Cleaning and mowing mosque area,Carrying out a cleaning activity at the mosque and surrounding area to celebrate Bhayangkara Day,08:00:00,11:30:00,Close,False
Juni 2025,2025-06-21,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",14:00:00,16:00:00,Close,False
Juni 2025,2025-06-22,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-22,Corrective,PV Module,PV Table,Burned MC 4 at PV string 11 INV 118,Replace burned MC 4 PV string 11 INV 118,16:00:00,17:00:00,Close,False
Juni 2025,2025-06-23,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-23,Corrective,PLTS 20 kV Substation,MV Switchgear,External Trip at OG.1 & OG.2,"Normal shutdown, Reset alarm relay, Close CB, and Normal start",15:18:00,15:58:00,Close,False
Juni 2025,2025-06-24,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-25,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-25,Corrective,Weather Station 3,STS 6,Visual Check,"Looking for a pyranometer to be used at Weather Station 5 STS 2. Temporarily, WS 3 is using a pyranometer relocated from Rear 2 WS 3. Once the new pyranometer arrives, the setup will be restored to its original configuration.",14:00:00,16:30:00,Close,True
Juni 2025,2025-06-25,Corrective,PLTS 20 kV Substation,MV Switchgear,Request outage at OG.3,Request for Information Regarding Planned Construction Work in IKN Related to the National Strategic Project (Toll Road) and Its Impact on NST–PLTS Synchronization,14:00:00,18:00:00,Close,False
Juni 2025,2025-06-26,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-27,Corrective,PV Module,Acces Road,Cable line,Cable line checking for acces road,19:00:00,21:00:00,Close,False
Juni 2025,2025-06-28,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-28,Corrective,Powerhouse,CCTV 6,Checking Cable FO,Splicing of Cable FO,19:00:00,21:00:00,Close,False
Juni 2025,2025-06-29,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juni 2025,2025-06-30,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-01,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-01,Preventive,PLTS 20 kV Substation,MV Switchgear,External Normalize,Request normalize OG.3 NST.5 which has been outage from June 25 due to Planned Construction Work in IKN Related to the National Strategic Project (Toll Road) and Its Impact on NST–PLTS Synchronization,14:50:00,15:04:00,Close,False
Juli 2025,2025-07-02,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-03,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-04,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-04,Corrective,Inverter,Inverter 418,Alarm String Reverse Condition,"The inverter has been shut down fault. Upon inspection, it was found that the PV String 9 cable was burned. The inverter will be restarted once the damaged cable has been replaced (the replacement is planned to be carried out by ZTPI).",06:00:00,18:00:00,Close,False
Juli 2025,2025-07-04,Corrective,Inverter,Inverter 909,Alarm String Current Backfeed,"The inverter has been shut down. An inspection of the inverter and PV string cables has been carried out, but the cause of the issue has not yet been identified. Further investigation is planned.",06:00:00,18:00:00,Close,False
Juli 2025,2025-07-04,Corrective,BESS,PCS,The PCS experienced an anomaly in which it suddenly performed charging or discharging operations without any command from the SmartLogger or Univers.,"The device log and communication log from the PCS have been downloaded. These logs will be further investigated and analyzed by Huawei’s R&D team, as the exact cause of the anomaly has not yet been identified.",11:00:00,17:00:00,Close,False
Juli 2025,2025-07-04,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 1. External Outage, Trip Earth Fault at GSK.2 and GSK.3 due to disturbances at 20 kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",11:23:00,11:48:00,Close,False
Juli 2025,2025-07-04,Corrective,PLTS 20 kV Substation,MV Switchgear,"External Outage, Trip Earth Fault at NST.5, NST.2, and NST.3 due to disturbances at 20 kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",18:00:00,21:47:00,Close,False
Juli 2025,2025-07-05,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, Trip Overcurrent stage 2 at NST.5, NST.2, and OG.5 NST.3 due to disturbances at 20 kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",06:22:00,07:43:00,Close,False
Juli 2025,2025-07-05,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-05,Corrective,Inverter,Inverter 418,Alarm String Reverse Condition,"The burned PV String 9 cable has been replaced by ZTPI and reconnected to the inverter. Afterward, the AC Isolator Box was turned on, the Aux Switch was also turned on, while the DC Switch remains off. The inverter's device log has been downloaded and will be reviewed and analyzed by Huawei's R&D team.",06:00:00,18:00:00,Close,False
Juli 2025,2025-07-05,Corrective,Inverter,Inverter 909,Alarm String Current Backfeed,"Further investigation revealed an indication that PV String 1 and 2 cables may have experienced a short circuit. As a result, the PV String 1 and 2 cables were disconnected from the inverter. Currently, the AC Isolator Box and Aux Switch are turned on, while the DC Switch remains off. The inverter’s device log has been downloaded and will be further investigated and analyzed by Huawei’s R&D team.",06:00:00,18:00:00,Close,False
Juli 2025,2025-07-06,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-07,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 1. External Outage, Trip Earth Fault at GSK.2 and GSK.3 at 4:27 due to disturbances at 20 kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",04:36:00,23:23:00,Close,False
Juli 2025,2025-07-07,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-07,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, Trip Earth Fault stage 1 at OG.3 NST.5, NST.2, and NST.3 due to disturbances at 20 kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",12:29:00,13:32:00,Close,False
Juli 2025,2025-07-07,Corrective,PLTS 20 kV Substation,MV Switchgear,"At 14:09, OG.1 on Busbar 1 briefly lost voltage due to an auto-reclose event at GSK.3. Because of the auto-reclose, the voltage loss on OG.1 was momentary, and the supply was quickly restored from GSK.3.
Upon further investigation, it was found that GSK.3 auto-reclosed because the load current briefly reached 444 A, which exceeded the OCR setting of OG.1 at 402 A (however, the OCR of OG.1 did not operate and the OG.1 circuit breaker remained in the closed position).
The load on Busbar 1 reached 13.8 MW, which exceeded the setpoint limit of 12 MW. The setpoint for Busbar 1 had been increased earlier from 10 MW to 12 MW at 12:30.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",14:09:00,14:21:00,Close,False
Juli 2025,2025-07-07,Corrective,STS 6,Weather Station 3,Troubleshooting and normalization,A new pyranometer has been installed on Weather Station 3. Weather Station 3 has now been restored to its original condition.,15:00:00,16:30:00,Close,True
Juli 2025,2025-07-07,Corrective,Inverter,Inverter 418,Alarm String Reverse Condition,"Based on recommendations from the Huawei team, the AC Isolator Box and Aux Switch which were previously in the ON position were first turned OFF. Then, all PV String cables were disconnected. One of the cable from the PV String that is in good condition (not faulty) was then connected to PV String 10 on the inverter side. After that, the AC Isolator Box and DC Switch can be turned ON again. Early tomorrow morning, as solar irradiation begins to appear, the LED indicator can be monitored.",19:00:00,21:00:00,Close,False
Juli 2025,2025-07-07,Corrective,Inverter,Inverter 909,Alarm String Current Backfeed,"Based on recommendations from the Huawei team, the AC Isolator Box and Aux Switch—which were previously in the ON position—were first turned OFF. Then, all PV String cables were disconnected. One of the the cable from the PV String that is in good condition (not faulty) was then connected to PV String 10 on the inverter side. After that, the AC Isolator Box and DC Switch can be turned ON again. Early tomorrow morning, as solar irradiation begins to appear, the LED indicator can be monitored.",19:00:00,21:00:00,Close,False
Juli 2025,2025-07-08,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-08,Corrective,BESS,PCS,The PCS experienced an anomaly in which it suddenly performed charging or discharging operations without any command from the SmartLogger or Univers.,"Based on the analysis of the device log and communication log from the PCS, configuration changes were made to the PCS via Enspire. The LVRT, HVRT, overfrequency derating, underfrequency rise power, and microgrid compatibility settings were set to ""disable."" Additionally, the automatic SOC calibration feature was also disabled.",11:00:00,17:00:00,Close,False
Juli 2025,2025-07-09,Corrective,Inverter,Inverter 418,Alarm String Reverse Condition,"LED indicator was monitored in the morning as advised by the Huawei team. After that, the inverter condition was reported based on the LED indicator, and the Huawei team requested to download the device log again. The data will be further investigated and analyzed by Huawei’s R&D team.",06:00:00,07:00:00,Close,False
