source_sheet,date,maintenance_type,area,equipment,trouble_description,action,start_time,stop_time,status,is_weather_station
Juli 2025,2025-07-09,Corrective,Inverter,Inverter 909,Alarm String Current Backfeed,"LED indicator was monitored in the morning as advised by the Huawei team. After that, the inverter condition was reported based on the LED indicator, and the Huawei team requested to download the device log again. The data will be further investigated and analyzed by Huawei’s R&D team.",06:00:00,07:00:00,Close,False
Juli 2025,2025-07-09,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-09,Preventive,Powerhouse,SCADA,Mirroring data,The team from PLN NR installed a PC for SCADA mirroring to retrieve kW and kWh data to the PLN NR server. The internet network used is provided by Starlink O&M and Icon Plus.,09:00:00,12:00:00,Close,False
Juli 2025,2025-07-10,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-10,Corrective,Inverter,Inverter 909,Alarm String Current Backfeed,Insulation resistance test at PV String cables,18:00:00,20:00:00,Close,False
Juli 2025,2025-07-11,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-11,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, Trip at NST.5, NST.2, and NST.3 due to disturbances at 20 kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",16:28:00,16:49:00,Close,False
Juli 2025,2025-07-11,Corrective,Inverter,Inverter 418,Alarm String Reverse Condition,"Insulation resistance test at PV String cables. Based on the recommendation from the Huawei team, Inverter 418 was shut down at AC Isolator Box and DC Switch first. Then, two PV String cables in normal condition were connected to PV String ports 1 and 10 on the inverter side. After that, the AC Isolator Box was turned on, followed by the activation of the DC Switch. The LED indicator was then checked.",18:00:00,20:00:00,Close,False
Juli 2025,2025-07-12,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-13,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-13,Preventive,PLTS 20 kV Substation,Fire Hydrant Pump,Rotation direction of the electric motor on the fire hydrant pump was reversed.,"To correct the rotation direction, the power supply phases were swapped, specifically from the Hydrant MCCB in the LVMDB panel at the substation.",10:00:00,14:00:00,Close,False
Juli 2025,2025-07-13,Corrective,PLTS 20 kV Substation,MV Switchgear,Internal Outage,"Request outage OG.3, OG.4, OG.5, and busbar 2 Powerhouse due to cable installation work from the 20 kV busbar 2 of the PLTS Substation to the 150 kV 30 MVA transformer by ZTPI.",19:00:00,23:30:00,Close,False
Juli 2025,2025-07-14,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-14,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,Request Outage OG.4 NST.2 and OG.5 NST.3 due to Relocation of the 20 kV Medium Voltage Overhead Line (SUTM) due to the impact of a road construction project.,15:37:00,23:30:00,Close,False
Juli 2025,2025-07-14,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 1. External Outage, Trip Overcurrent Stage 1 Lockout at GSK.2 and GSK.3 at 17:49 due to disturbances at 20 kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",17:49:00,18:21:00,Close,False
Juli 2025,2025-07-14,Preventive,PV Module,PV string,Inspection,EL drone inspection,19:00:00,23:59:00,Close,False
Juli 2025,2025-07-15,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-15,Preventive,PLTS 20 kV Substation,MV Switchgear,External Normalize,Request normalize OG.5 NST.3 which has been outage from July 14 due to Relocation of the 20 kV Medium Voltage Overhead Line (SUTM) due to the impact of a road construction project.,11:35:00,12:21:00,Close,False
Juli 2025,2025-07-15,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,Request Outage OG.5 NST.3 due to disturbances at 20 kV network distribution,12:58:00,18:08:00,Close,False
Juli 2025,2025-07-15,Corrective,PLTS 20 kV Substation,MV Switchgear,"In July 7 at 14:09, OG.1 on Busbar 1 briefly lost voltage due to an auto-reclose event at GSK.3. Because of the auto-reclose, the voltage loss on OG.1 was momentary, and the supply was quickly restored from GSK.3.
Upon further investigation, it was found that GSK.3 auto-reclosed because the load current briefly reached 444 A, which exceeded the OCR setting of OG.1 at 402 A (however, the OCR of OG.1 did not operate and the OG.1 circuit breaker remained in the closed position).
The load on Busbar 1 reached 13.8 MW, which exceeded the setpoint limit of 12 MW. The setpoint for Busbar 1 had been increased earlier from 10 MW to 12 MW at 12:30.",Download device log and performance log for STS 1 - 5. The data will be further investigated and analyzed by Huawei’s R&D team.,14:00:00,15:00:00,Close,False
Juli 2025,2025-07-15,Preventive,PV Module,PV string,Inspection,EL drone inspection,19:00:00,23:59:00,Close,False
Juli 2025,2025-07-15,Corrective,Inverter,Inverter 909,Alarm String Current Backfeed,"PV String cables 1 and 2, which previously experienced a short circuit, have been replaced by ZTPI. Then, the AC Isolator Box and DC Switch, which were previously turned on, were switched off first. After that, all PV String cables were reconnected, followed by turning the AC Isolator Box and DC Switch back on. Monitoring of the LED indicator and status on Enspire will be carried out tomorrow morning.",18:00:00,20:00:00,Close,False
Juli 2025,2025-07-15,Corrective,Inverter,Inverter 418,Alarm String Reverse Condition,"AC Isolator Box and DC Switch, which were previously turned on, were switched off first. After that, all PV String cables were reconnected, followed by turning the AC Isolator Box and DC Switch back on. Monitoring of the LED indicator and status on Enspire will be carried out tomorrow morning.",20:00:00,23:00:00,Close,False
Juli 2025,2025-07-16,Corrective,Inverter,Inverter 418 and 909,Alarm String Current Backfeed and String Reverse Condition,Normalization Inverter 418 and 909,05:30:00,06:00:00,Close,False
Juli 2025,2025-07-16,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-16,Preventive,PLTS 20 kV Substation,MV Switchgear,External Normalize,Request normalize OG.4 NST.2 which has been outage from July 14 due to Relocation of the 20 kV Medium Voltage Overhead Line (SUTM) due to the impact of a road construction project.,09:15:00,09:23:00,Close,False
Juli 2025,2025-07-16,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"Request Outage OG.3 NST.5, OG.4 NST.2, and OG.5 NST.3 due to disturbances at 20 kV network distribution",09:43:00,11:51:00,Close,False
Juli 2025,2025-07-16,Corrective,PLTS 20 kV Substation,MV Switchgear,"OG.3 is still in a closed circuit breaker (CB) position and has not experienced an outage, and it continues to receive voltage feedback. However, a fault occurred in the 20 kV distribution network, causing the line from OG.3 to NST.5 to be disconnected midway. As a result, the OG.3 to NST.5 line is unable to deliver power output from the solar power plant (PLTS).","Reducing the setpoint of busbar 2 from 30 MW to 24 MW because busbar 2 only delivers PLTS power output through two couplers, namely OG.4 to NST.2 and OG.5 to NST.3.",14:50:00,15:51:00,Close,False
Juli 2025,2025-07-16,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,Request Outage OG.1 – GSK.3 due to jointing repair work on the 20 kV distribution line from GSK.2 to OG.2. OG.2 has been outaged since July 14th at 17:49.,16:29:00,19:45:00,Close,False
Juli 2025,2025-07-16,Preventive,PV Module,PV string,Inspection,EL drone inspection,19:00:00,23:59:00,Close,False
Juli 2025,2025-07-17,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-17,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"In relation to the relocation work of the 20 kV Medium Voltage Overhead Line (SUTM) Eucalyptus Rise Pole, which was affected by the East Axis (Sumbu Timur) Road Construction Project by the Ministry of Public Works (PU), the 20 kV distribution network on the OG.5 to NST.3 line was disconnected in the middle by the Dispatcher. OG.5 remains in a closed Circuit Breaker (CB) position, has not experienced an outage, and is still receiving voltage feedback.",10:10:00,22:00:00,Close,False
Juli 2025,2025-07-17,Preventive,PV Module,PV string,Inspection,EL drone inspection,19:00:00,23:59:00,Close,False
Juli 2025,2025-07-18,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-18,Corrective,Inverter,Inverter 512,Alarm Grid Loss,"Inverter 512 was found to have a Communication Disconnected status and a Grid Loss alarm appeared on the Enspire system. An inspection was carried out on the MCCB of Inverter 512 at the LV-B STS 5 panel, and it was discovered that the MCCB had tripped. Subsequently, the MCCB’s current setting (Ir) was adjusted from 0.7 × In to 0.8 × In. The issue was resolved by switching the MCCB of Inverter 512 back on. After the MCCB was reactivated, Inverter 512 resumed normal operation. It was also found that the labeling/tagging on the MCCB of Inverter 512 was incorrect (labeled as MCCB Inverter 502 in the actual condition), and the label has since been corrected.",15:00:00,16:00:00,Close,False
Juli 2025,2025-07-18,Preventive,PV Module,PV string,Inspection,EL drone inspection,19:00:00,23:59:00,Close,False
Juli 2025,2025-07-19,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-19,Corrective,STS 2,Weather Station 5,Troubleshooting and normalization,"Installation of a pyranometer at Weather Station 5 was carried out using a new Hukseflux SR20-D2 device, which was originally allocated for the Phase 2 Weather Station.",10:30:00,12:30:00,Close,True
Juli 2025,2025-07-19,Corrective,PLTS 20 kV Substation,MV Switchgear,"OG.3 is currently in a closed Circuit Breaker (CB) position, not experiencing an outage, and still receiving feedback voltage from NST.5. However, a disturbance occurred at the Switching Substation (GH), causing OG.3 and NST.5 to become unsynchronized. As a result, the OG.3 to NST.5 line is unable to deliver the generated power from the solar power plant (PLTS).","Reducing the setpoint of busbar 2 from 30 MW to 24 MW because busbar 2 only delivers PLTS power output through two couplers, namely OG.4 to NST.2 and OG.5 to NST.3.",12:34:00,13:36:00,Close,False
Juli 2025,2025-07-19,Corrective,PLTS 20 kV Substation,MV Switchgear,Internal Outage,"Request outage OG.3, OG.4, OG.5, and busbar 2 Powerhouse due to continue cable installation work from the 20 kV busbar 2 of the PLTS Substation to the 150 kV 30 MVA transformer by ZTPI.",19:12:00,21:30:00,Close,False
Juli 2025,2025-07-19,Preventive,PV Module,PV string,Inspection,EL drone inspection,19:00:00,23:59:00,Close,False
Juli 2025,2025-07-20,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-20,Corrective,Inverter,Inverter 501,Alarm DC Terminal Temperature Abnormal,"Inverter 501 experienced a Shutdown Fault, and a DC Terminal Temperature Abnormal alarm appeared on the Enspire system. The inverter was then shut down via the AC isolator box and DC switch 1, as the alarm was triggered on MPPT 3. Subsequently, current measurement was conducted and found to be normal. Voltage checks also showed normal results. It was discovered that the MC4 connector of PV string 9 (DC negative) to the inverter was loose and slightly dirty. The MC4 connection was then tightened and cleaned. Afterward, the AC isolator box and DC switch were turned back on. The inverter resumed normal operation.",16:00:00,17:00:00,Close,False
Juli 2025,2025-07-21,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-21,Preventive,PV Module,PV string,Inspection,EL drone inspection,19:00:00,23:59:00,Close,False
Juli 2025,2025-07-22,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-22,Preventive,PV Module,PV string,Inspection,EL drone inspection,19:00:00,23:59:00,Close,False
Juli 2025,2025-07-23,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-23,Corrective,PLTS 20 kV Substation,MV Switchgear,Auto-reclose on GSK.3 and OG.1 temporarily lost voltage feedback before regaining it shortly afterward.,OG.1 remained in the CB closed position and did not experience an outage trip.,14:37:00,14:49:00,Close,False
Juli 2025,2025-07-23,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, Trip Earth Fault stage 1 at OG.3, NST.2, and NST.3 due to disturbances at 20 kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",14:11:00,15:10:00,Close,False
Juli 2025,2025-07-23,Preventive,PV Module,PV string,Inspection,EL drone inspection,19:00:00,23:59:00,Close,False
Juli 2025,2025-07-24,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-24,Preventive,PV Module,PV string,Inspection,EL drone inspection,19:00:00,23:59:00,Close,False
Juli 2025,2025-07-25,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-25,Corrective,PLTS 20 kV Substation,MV Switchgear,"The request to lower the setpoint on busbar 1 was made due to manuver work to de-energize transformer 1 at Gersik Substation. Busbar 1 remained in normal operation with two couplers, OG.1 and OG.2, and no outage occurred.",Reducing the setpoint of busbar 1 from 24 MW to 7 MW,10:46:00,11:35:00,Close,False
Juli 2025,2025-07-25,Preventive,PV Module,PV string,Inspection,EL drone inspection,19:00:00,23:59:00,Close,False
Juli 2025,2025-07-26,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-26,Preventive,PV Module,PV string,Inspection,EL drone inspection,19:00:00,23:59:00,Close,False
Juli 2025,2025-07-27,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-28,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-28,Corrective,PLTS 20 kV Substation,MV Switchgear,"The request to lower the setpoint on busbar 1 was made to ensure the reliability of the 20 kV distribution network in connection with a VVIP visit at IKN Airport. Busbar 1 remained in normal operation with two couplers, OG.1 and OG.2, and no outage occurred.",Reducing the setpoint of busbar 1 from 24 MW to 12 MW,14:39:00,17:59:00,Close,False
Juli 2025,2025-07-28,Preventive,PV Module,PV string,Inspection,EL drone inspection,19:00:00,23:59:00,Close,False
Juli 2025,2025-07-29,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-30,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, Trip at NST.5, NST.2, and NST.3 due to disturbances at 20 kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",07:13:00,08:17:00,Close,False
Juli 2025,2025-07-30,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-31,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Juli 2025,2025-07-31,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, Trip at NST.5, OG.4, and OG.5 due to a fault was identified at the 20 kV medium voltage overhead line (SUTM) termination in GIS.4 Substation.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",16:12:00,03:46:00,Close,False
Juli 2025,2025-07-31,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,Request outage OG.4 due to repair work on the 20 kV medium voltage overhead line (SUTM) termination at GIS.4 Substation due to a fault.,18:24:00,03:46:00,Close,False
Agustus 2025,2025-08-01,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 1. External Outage, Trip at OG.1 and GSK.2 due to disturbances at 20 kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",07:16:00,07:43:00,Close,False
Agustus 2025,2025-08-01,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-01,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 1. External Outage, Trip at GSK.3 and GSK.2 due to disturbances at 20 kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",12:20:00,12:48:00,Close,False
Agustus 2025,2025-08-01,Corrective,Powerhouse,STS 2,Communication Loss,"Reading condition on SCADA was always at its last state and Enspire could not be accessed. Further tracing revealed a suspected fault in the pyranometer power cable at Weather Station 5. This suspicion was confirmed when unplugging the cable allowed the SmartLogger and SmartModule at STS 2 to power on again. As a temporary solution, the pyranometer power cable at Weather Station 5 was left disconnected, allowing STS 2 to be monitored again via SCADA.",12:20:00,19:30:00,Close,False
Agustus 2025,2025-08-01,Corrective,PLTS 20 kV Substation,MV Switchgear,"At 14:11, OG.1 on Busbar 1 experienced a momentary voltage loss due to an auto reclose event at GSK.3. Previously, OG.2 had already been in an outage condition (CB Open) since 12:20 due to a fault at GSK.2. Since GSK.3 performed an auto reclose, the voltage loss on OG.1 was brief, and it quickly resumed receiving power supply from GSK.3. Upon further investigation, it was found that the auto reclose at GSK.3 occurred because the PLTS generation reached 14.638 MW, clearly exceeding the limit of 12 MW. This happened because the setpoint for STS 2 could not be adjusted, resulting in the actual total setpoint for Busbar 1 exceeding 12 MW. The inability to adjust STS 2's setpoint was caused by a loss of communication on STS 2 starting at 12:20. As a mitigation measure, the setpoints of STS 1, 3, 4, and 5 were lowered to maintain the Busbar 1 total setpoint within the 12 MW limit, considering that STS 2 remained unadjustable. Upon inspection, it was found that the SmartLogger and SmartModule of STS 2 were not turning on, even though they were still receiving a single-phase 220 V power supply from the STS distribution panel. As a result, STS 2's setpoint remained unchangeable (last recorded at 4568 kW).","Normal shutdown, Reset alarm relay, Close CB, and Normal start",14:11:00,14:50:00,Close,False
Agustus 2025,2025-08-01,Preventive,PLTS 20 kV Substation,MV Switchgear,External Normalize,Request normalize OG.3 NST.5 which has been outage from July 31 at 16.35 due to a fault was identified at the 20 kV medium voltage overhead line (SUTM) termination in GIS.4 Substation.,17:20:00,17:39:00,Close,False
Agustus 2025,2025-08-01,Corrective,STS 2,Weather Station 5,"The power cable of the pyranometer is suspected to be faulty, causing the SmartLogger and SmartModule of STS 2 to shut down.","Disconnecting the pyranometer power cable from the SmartLogger and SmartModule of STS 2. For the time being, Weather Station 5 cannot be monitored through SCADA.",19:30:00,20:30:00,Close,True
Agustus 2025,2025-08-02,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-02,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 1. External Outage, Trip at GSK.3 due to disturbances at 20 kV network distribution. OG.2 has been outaged since August 1th at 12:34.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",12:17:00,12:44:00,Close,False
Agustus 2025,2025-08-03,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-03,Corrective,PLTS 20 kV Substation,MV Switchgear,External Normalize,Request normalize OG.2 GSK.2 which has been outage from August 1 at 12.34 due to disturbances at 20 kV network distribution.,19:00:00,20:30:00,Close,False
Agustus 2025,2025-08-04,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-04,Corrective,PLTS 20 kV Substation,MV Switchgear,"The request to lower the setpoint on busbar 1 was made due to transformer maneuvering work at the Gersik Substation. This maneuver aims to balance the power and voltage between the two transformers at the substation, so that the differences are not too significant and fluctuations can be avoided.",Reducing the setpoint of busbar 1 from 24 MW to 7 MW,14:06:00,15:08:00,Close,False
Agustus 2025,2025-08-05,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-05,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 1. External Outage, Trip at OG1 and OG2 due to disturbances at 20 kV network distribution.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",06:32:00,06:53:00,Close,False
Agustus 2025,2025-08-05,Corrective,Inverter,Inverter 219,Communication disconected,"inverter 219 status is communication disconnected and can not be monitored by SCADA/enspire. however after visual inseption found that the inverter stiil active. After coordination with Huawei, it was recommended to perform an auto search device in  Enspire. Following this action, the inverter returned to normal operation and is now able to be monitored via SCADA/Enspire.",11:00:00,12:00:00,Close,False
Agustus 2025,2025-08-06,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-06,Corrective,Inverter,Inverter 308,Conducting power quality testing of the inverter by ZTPI,"The inverter was initially shut down. Power quality testing was then carried out by measuring the AC-side cable of the inverter after it was turned back on. Data was recorded over several hours. Upon completion of the test, the inverter was shut down again to safely remove the measuring equipment. The testing process concluded with the inverter being returned to normal operation.",14:40:00,18:00:00,Close,False
Agustus 2025,2025-08-06,Corrective,PV Module,Inverter 614 String 6,An MC4 connector was found to be burnt,PV Module replacement was performed at the location where the MC4 connector was found burnt,19:00:00,20:00:00,Close,False
Agustus 2025,2025-08-07,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-07,Corrective,inverter,Inverter 413,Conducting power quality testing of the inverter by ZTPI,The inverter was initially shut down. Power quality testing was then carried out by measuring the AC-side cable of the inverter after it was turned back on. Data was recorded over several hours.,11:00:00,18:00:00,Close,False
Agustus 2025,2025-08-07,Corrective,Powerhouse,J04 MV Switchgear,Conducting power quality testing of the inverter by ZTPI,"Power quality testing was performed by measuring the voltage and current on the low-voltage input cables at the panel low voltage cabinet, with data acquisition conducted continuously for 24 hours",17:00:00,14:00:00,Close,False
Agustus 2025,2025-08-07,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 1. External Outage, Trip at GSK3-OG1 due to disturbances at 20 kV network distribution. An attempt was made to energize OG1 via GSK3; however, GSK3 tripped upon operation. OG2 remained get feedback voltage as a result of the auto-reclose mechanism of GSK2","Reset alarm relay, Close CB, and Normal start",14:13:00,14:24:00,Close,False
Agustus 2025,2025-08-08,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-08,Corrective,inverter,Inverter 502,Conducting power quality testing of the inverter by ZTPI,The inverter was initially shut down. Power quality testing was then carried out by measuring the AC-side cable of the inverter after it was turned back on. Data was recorded over several hours.,10:00:00,18:00:00,Close,False
Agustus 2025,2025-08-08,Corrective,Powerhouse,J04 MV Switchgear,Conducting power quality testing of the inverter by ZTPI,"Power quality testing was carried out by measuring voltage and current. The ampere clamp initially installed on the protection relay input cable was relocated to the power meter input cable, This adjustment was made because the measured current data did not match the current indicated by the power meter, and the required data was based on the power meter readings.",14:00:00,17:00:00,Close,False
Agustus 2025,2025-08-09,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-09,Corrective,inverter,Inverter 609,Conducting power quality testing of the inverter by ZTPI,The inverter was initially shut down. Power quality testing was then carried out by measuring the AC-side cable of the inverter after it was turned back on. Data was recorded over several hours.,07:00:00,18:00:00,Close,False
Agustus 2025,2025-08-09,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG3, OG4, and OG5 experienced a loss of voltage due to a disturbance in the PMCB ini 20kV network distribution, while the circuit breaker remained in the CLOSED position","Normal Open CB, Reset alarm relay, Close CB, and Normal start",13:18:00,14:56:00,Close,False
Agustus 2025,2025-08-10,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-10,Corrective,inverter,Inverter 714,Conducting power quality testing of the inverter by ZTPI,The inverter was initially shut down. Power quality testing was then carried out by measuring the AC-side cable of the inverter after it was turned back on. Data was recorded over several hours.,07:00:00,18:00:00,Close,False
Agustus 2025,2025-08-10,Corrective,Powerhouse,J14 MV Switchgear,Conducting power quality testing of the inverter by ZTPI,"Power quality testing was performed by measuring the voltage and current on the low-voltage input cables at the panel low voltage cabinet (Power Meter), with data acquisition conducted continuously for 24 hours",17:00:00,19:00:00,Close,False
Agustus 2025,2025-08-10,Corrective,PLTS 20 kV Substation,MV Switchgear,External Normalize,Request normalize OG.1 GSK3 which has been outage from August 7 at 14.13 due to disturbances at 20 kV network distribution,06:51:00,07:10:00,Close,False
Agustus 2025,2025-08-11,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-11,Corrective,inverter,Inverter 802,Conducting power quality testing of the inverter by ZTPI,The inverter was initially shut down. Power quality testing was then carried out by measuring the AC-side cable of the inverter after it was turned back on. Data was recorded over several hours.,07:00:00,18:00:00,Close,False
Agustus 2025,2025-08-12,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-12,Corrective,inverter,Inverter 1007,Conducting power quality testing of the inverter by ZTPI,The inverter was initially shut down. Power quality testing was then carried out by measuring the AC-side cable of the inverter after it was turned back on. Data was recorded over several hours.,07:00:00,18:00:00,Close,False
Agustus 2025,2025-08-12,Corrective,Powerhouse,J12 MV Switchgear,Conducting power quality testing of the inverter by ZTPI,"Power quality testing was performed by measuring the voltage and current on the low-voltage input cables at the panel low voltage cabinet (Power Meter), with data acquisition conducted continuously for 24 hours",17:00:00,16:36:00,Close,False
Agustus 2025,2025-08-13,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-13,Corrective,inverter,Inverter 308,Conducting power quality testing of the inverter by ZTPI,The inverter was initially shut down. Power quality testing was then carried out by measuring the AC-side cable of the inverter after it was turned back on. Data was recorded over several hours.,09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-13,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG3, OG4, and OG5 experienced a loss of voltage due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution, while the circuit breaker remained in the CLOSED position","Normal Open CB, Reset alarm relay, Close CB, and Normal start",11:32:00,18:54:00,Close,False
Agustus 2025,2025-08-14,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-14,Corrective,inverter,Inverter 813,Conducting power quality testing of the inverter by ZTPI,The inverter was initially shut down. Power quality testing was then carried out by measuring the AC-side cable of the inverter after it was turned back on. Data was recorded over several hours.,09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-14,Corrective,PLTS 20 kV Substation,J03 MV Switchgear,Conducting power quality testing of the inverter by ZTPI,"Power quality testing was performed by measuring the voltage and current on the low-voltage input cables at the panel low voltage cabinet (Power Meter), with data acquisition conducted continuously for 24 hours",17:00:00,18:00:00,Close,False
Agustus 2025,2025-08-14,Corrective,PLTS 20 kV Substation,MV Switchgear,The request to lower the setpoint on busbar 2 was made due to Emergency shutdown to perform jointing repair on the SKTM work at the OG3-NST5 network distribution.,Reducing the setpoint of busbar 2 from 30 MW to 24 MW,13:39:00,15:32:00,Close,False
Agustus 2025,2025-08-15,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-15,Corrective,PLTS 20 kV Substation,MV Switchgear,The request to lower the setpoint on busbar 1 was made due to ensure the stability of power and voltage conditions during the energizing of parallel Transformer #2 at the Gresik Mobile Substation.,Reducing the setpoint of busbar 2 from 24 MW to 8 MW,11:23:00,12:53:00,Close,False
Agustus 2025,2025-08-15,Corrective,PLTS 20 kV Substation,MV Switchgear,Troubleshooting Panel SAS1 RTU and SCADA Mirroring from Substation,"MCB F201 on the SAS1 RTU panel and MCB F901 on all CRP panels were found tripped, causing Server 1 and ethernet switches to shut down and preventing data transmission from the 20 kV Substation, also from substation to DCC , but after both MCBs were normalized and the switches restarted, system checks confirmed no software or hardware damage only a suspected routing change on the DCC side and SCADA mirroring data was restored",3:00:00 PAM,18:00:00,Close,False
Agustus 2025,2025-08-16,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-16,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"Request outage OG3, OG4 and OG5 due to order to ensure system reliability during the Independence Day at IKN.",18:45:00,18:58:00,Close,False
Agustus 2025,2025-08-17,Corrective,PLTS 20 kV Substation,MV Switchgear,External Normalize,"Request Normalize OG3, OG4 and OG5 due to order to ensure system reliability during the Independence Day at IKN.",23:45:00,23:58:00,Close,False
Agustus 2025,2025-08-18,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-18,Corrective,STS 2,Weather Station 5,"The power cable of the pyranometer is suspected to be faulty, causing the SmartLogger and SmartModule of STS 2 to shut down.","Voltage and current measurements were carried out on the pyranometer cable connected to the DC input of the smart module. The measured voltage from the smart module was 11.62 V when the pyranometer cable was not connected. However, when the pyranometer cable was connected, the voltage reading became abnormal. Furthermore, the current measurement could not be recorded",19:30:00,20:30:00,Close,True
Agustus 2025,2025-08-19,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-19,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 1. External Outage, Trip Earth Fault stage 1 at OG.1-GSK.3 and Overcurrent stage 2 at OG.2 due to disturbances at 20 kV network distribution. An attempt was made to energize OG1 via GSK3; however, GSK3 tripped upon operation. OG2 remained get feedback voltage as a result of the auto-reclose mechanism of GSK2","Normal Open CB, Reset alarm relay, Close CB, and Normal start",12:25:00,12:52:00,Close,False
Agustus 2025,2025-08-19,Corrective,PLTS 20 kV Substation,MV Switchgear,"OG.3, OG.4, and OG.5 experienced a temporary voltage loss (CB remained in the closed position and did not trip) due to an autoreclose disturbance at GIS.4 - Kariangau","OG.3, OG.4, OG.5 remained in the CB closed position and did not experience an outage trip.",13:41:00,13:45:00,Close,False
Agustus 2025,2025-08-19,Corrective,inverter,Inverter 310,Alarm DC terminal temperature abnormal.,"The investigation for DC input terminal is conducted, and the condition was found to be normal. Further inspection is required on the DC cables of each string connected to the inverter.",19:00:00,20:00:00,Close,False
Agustus 2025,2025-08-19,Corrective,STS 10,Auxiliary Distribution Box,"""Installation of additional cables in the auxiliary distribution box panel to supply electrical power to the security post","n additional cable installation was carried out on the spare MCB (4QR3) located in the Auxiliary Distribution Box, which was connected to the security post.",20:30:00,21:30:00,Close,False
Agustus 2025,2025-08-19,Corrective,PLTS 20 kV Substation,J14 MV Switchgear,The input cable I2 on the power meter panel is suspected to be loose,"Coordination was carried out with the dispatcher to request the disconnection of J14 (OG3) from the grid. Tightening was performed on the suspected loose input cable connection of the power meter. Upon completion of the work, J14 was restored to normal operating condition.",22:00:00,23:40:00,Close,False
Agustus 2025,2025-08-20,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-21,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-22,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-22,Corrective,PLTS 20 kV Substation,J11 MV Switchgear,Conducting power quality testing of the inverter by ZTPI,"Power quality testing was performed by measuring the voltage and current on the low-voltage input cables at the panel low voltage cabinet (Power Meter), with data acquisition conducted continuously for 24 hours. Power Quality Meter (PQM) testing works are carried out at panel J11 GI PLTS 20 kV (OG.5 towards NST.3) by shutting down the Incoming Battery Energy Storage System (BESS) panels at the Powerhouse (PH) of PLTS IKN from the PLTS IKN 20 kV grid, namely panel J06 Incoming STS BESS 1 and panel J13 Incoming STS BESS 2 & 3. This shutdown is intended to obtain a pure power quality at the PLTS grid without being affected by the BESS, or with the BESS in an off condition.",18:00:00,19:30:00,Close,False
Agustus 2025,2025-08-23,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-23,Corrective,PLTS 20 kV Substation,J03 MV Switchgear,Conducting power quality testing of the inverter by ZTPI,"Power quality testing was performed by measuring the voltage and current on the low-voltage input cables at the panel low voltage cabinet (Power Meter), with data acquisition conducted continuously for 24 hours",19:30:00,19:00:00,Close,False
Agustus 2025,2025-08-24,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-25,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-25,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG3, OG4, and OG5 experienced a loss of voltage due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution, while the circuit breaker remained in the CLOSED position","Normal Open CB, Reset alarm relay, Close CB, and Normal start",08:15:00,09:11:00,Close,False
Agustus 2025,2025-08-26,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-27,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG3, OG4, and OG5 experienced a loss of voltage due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution, while the circuit breaker remained in the CLOSED position","Normal Open CB, Reset alarm relay, Close CB, and Normal start",07:59:00,08:48:00,Close,False
Agustus 2025,2025-08-27,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-28,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-28,Corrective,PLTS 20 kV Substation,MV Switchgear,PC SCADA OWS-1 at SAS Panel 1 in 150 kV Substation Room failed to startup,Troubleshooting was carried out by removing and reinstalling the RAM in the OWS PC. The issue was caused by an intermittent connection in the RAM due to handling during shipment.,10:00:00,12:00:00,Close,False
Agustus 2025,2025-08-29,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-29,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 1. External Outage, Trip Earth Fault stage 1 at OG.1 and GSK.2 due to disturbances at 20 kV network distribution.","Normal Open CB, Reset alarm relay, Close CB, and Normal start",16:45:00,17:05:00,Close,False
Agustus 2025,2025-08-30,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Agustus 2025,2025-08-31,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-01,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-01,Corrective,STS 2,Weather Station 5,The power cable of the pyranometer is suspected to be faulty.,"The initial troubleshooting was performed by connecting a 12 V external DC power supply unit (PSU) to the old pyranometer; however, the voltage measurement indicated an abnormal condition, leading to the conclusion that the old pyranometer was damaged. Subsequently, the old pyranometer was replaced with the RSI-01 pyranometer from WS4. After reinstalling the power and communication cables, the PSU supply voltage was measured at 12.22 VDC. The pyranometer configuration was then verified using the Hukseflux Sensor Manager software, and the communication address was adjusted to match the settings in Enspire. Once the communication cable was reconnected to the smart module, verification in Enspire/SCADA showed that the device status turned green and the parameter data was successfully read.",09:00:00,13:00:00,Close,True
September 2025,2025-09-02,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-02,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 1. External Outage, Trip Overcurrent stage 2 at OG.1, GSK.3, and OG.2 due to disturbances at 20 kV network distribution.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",11:08:00,20:25:00,Close,False
September 2025,2025-09-03,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-04,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-05,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-06,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-06,Corrective,PLTS 20 kV Substation,MV Switchgear,"External Outage, Trip Ground Fault stage 1 at OG.1 and GSK.3 due to disturbances at 20 kV network distribution.",Normal shutdown,19:17:00,23:59:00,Close,False
September 2025,2025-09-07,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-07,Corrective,PLTS 20 kV Substation,MV Switchgear,External Normalize,Request normalize OG.1 GSK.3 which has been outage from September 6 at 19.17 due to disturbances at 20 kV network distribution.,18:00:00,18:36:00,Close,False
September 2025,2025-09-08,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-09,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-09,Corrective,PLTS 20 kV Substation,MV Switchgear,"OG.3 is currently in a closed Circuit Breaker (CB) position, not experiencing an outage, and still receiving feedback voltage from NST.5. However, a disturbance occurred at the Switching Substation (GH), causing OG.3 and NST.5 to become unsynchronized. As a result, the OG.3 to NST.5 line is unable to deliver the generated power from the solar power plant (PLTS).","Reducing the setpoint of busbar 2 from 30 MW to 24 MW because busbar 2 only delivers PLTS power output through two couplers, namely OG.4 to NST.2 and OG.5 to NST.3.",12:37:00,07:08:00,Close,False
