source_sheet,date,maintenance_type,area,equipment,trouble_description,action,start_time,stop_time,status,is_weather_station
September 2025,2025-09-10,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-10,Corrective,Powerhouse,Univers EnOS SCADA EMS Panel,Power output on busbar 2 exceeds the predefined setpoint,"Based on the results of the investigation, the incident was related to the BESS, which is not included in the parameters controlled by the busbar 2 setpoint, as the busbar 2 setpoint only regulates the MW output from STS 6–10 and does not cover BESS. An email request has been sent to Univers to adjust the BESS smoothing discharge algorithm, so that the power output of Busbar 2 (Panel J14 Outgoing Busbar 2) does not exceed the setpoint of 30,030 kW.",13:32:57,13:33:57,Close,False
September 2025,2025-09-10,Corrective,PLTS 20 kV Substation,MV Switchgear,"OG.4 dan OG.5 is currently in a closed Circuit Breaker (CB) position, not experiencing an outage, and still receiving feedback voltage from NST.2 and NST.3. However, a disturbance occurred at the Switching Substation (GH), causing OG.4 NST.2 and OG.5 NST.3 to become unsynchronized. As a result, the OG.4 to NST.2 and OG.5 to NST.3 line is unable to deliver the generated power from the solar power plant (PLTS).","Request outage OG.3, OG.4, OG.5 due to disturbances in the MVTIC (Medium Voltage Twisted Insukated Cable) at 20 kV network distribution. The request to lower the setpoint on busbar 2 was made due to maintaining the reliability of the 20 kV distribution network on busbar 2 in relation to a fault occurring in the MVTIC (Medium Voltage Twisted Insukated Cable) at 20 kV network distribution.",17:20:00,19:45:00,Close,False
September 2025,2025-09-11,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-11,Corrective,PLTS 20 kV Substation,MV Switchgear,The request to lower the setpoint on busbar 2 was made due to maintaining the reliability of the 20 kV distribution network on busbar 2 in relation to a fault occurring in the MVTIC (Medium Voltage Twisted Insukated Cable) at 20 kV network distribution.,"Reducing the setpoint of busbar 2 from 30 MW to 24 MW because busbar 2 only delivers PLTS power output through two couplers, namely OG.4 to NST.2 and OG.5 to NST.3.",08:20:00,18:00:00,Close,False
September 2025,2025-09-12,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-12,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG3, OG4, and OG5 experienced a loss of voltage due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution, while the circuit breaker remained in the CLOSED position","Normal shutdown, Reset alarm relay, Close CB, and Normal start",11:54:00,13:17:00,Close,False
September 2025,2025-09-12,Corrective,PLTS 20 kV Substation,MV Switchgear,The request to lower the setpoint on busbar 2 was made due to maintaining the reliability of the 20 kV distribution network on busbar 2 in relation to a fault occurring in the MVTIC (Medium Voltage Twisted Insukated Cable) at 20 kV network distribution.,"Reducing the setpoint of busbar 2 from 30 MW to 22 MW because busbar 2 only delivers PLTS power output through two couplers, namely OG.4 to NST.2 and OG.5 to NST.3.",13:17:00,04:06:00,Close,False
September 2025,2025-09-13,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-14,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-15,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-15,Corrective,PLTS 20 kV Substation,MV Switchgear,Internal Outage,Request outage J04 and J14 Panel at Powerhouse due to Installation of the Power Quality Meter (PQM) on busbar 1 and 2 by PLN UID Kaltimra.,19:00:00,21:30:00,Close,False
September 2025,2025-09-16,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-16,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG3, OG4, and OG5 experienced a loss of voltage due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution, while the circuit breaker remained in the CLOSED position","Normal shutdown, Reset alarm relay, Close CB, and Normal start",15:19:00,16:07:00,Close,False
September 2025,2025-09-16,Corrective,PLTS 20 kV Substation,MV Switchgear,"External Outage, Trip Earth Fault stage 1 at OG.1 and GSK.3 due to disturbances at 20 kV network distribution.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",21:59:00,19:50:00,Close,False
September 2025,2025-09-17,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-17,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG3, OG4, and OG5 experienced a loss of voltage due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution, while the circuit breaker remained in the CLOSED position","Normal shutdown, Reset alarm relay, Close CB, and Normal start",13:46:00,14:24:00,Close,False
September 2025,2025-09-17,Corrective,PLTS 20 kV Substation,MV Switchgear,External Normalize,Request normalize OG.1 GSK.3 which has been outage from September 16 at 21.59 due to disturbances at 20 kV network distribution.,19:20:00,19:53:00,Close,False
September 2025,2025-09-18,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-18,Corrective,Powerhouse,Phase 2 CCTV Monitor,LCD Monitor is blank and malfunctioning,Phase 2 CCTV LCD Monitor was replaced with new unit by ZTPI,13:00:00,14:00:00,Close,False
September 2025,2025-09-19,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-20,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-21,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-22,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-22,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 1. External Outage, Trip Overcurrent stage 2 at OG.1, GSK.3, and OG.2 due to disturbances at 20 kV network distribution.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",12:34:00,10:34:00,Close,False
September 2025,2025-09-23,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-23,Corrective,PLTS 20 kV Substation,MV Switchgear,"OG.3 is currently in a closed Circuit Breaker (CB) position, not experiencing an outage, and still receiving feedback voltage from NST.5. However, a disturbance occurred at the Switching Substation (GH), causing OG.3 and NST.5 to become unsynchronized. As a result, the OG.3 to NST.5 line is unable to deliver the generated power from the solar power plant (PLTS).","Reducing the setpoint of busbar 2 from 30 MW to 24 MW because busbar 2 only delivers PLTS power output through two couplers, namely OG.4 to NST.2 and OG.5 to NST.3.",17:33:00,18:00:00,Close,False
September 2025,2025-09-24,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-24,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,Request outage OG.1 GSK.3 and OG.2 GSK.2 due to repair work on the 20 kV medium voltage overhead line (SUTM) at GSK.3 and GSK.2 due to a fault.,22:00:00,01:00:00,Close,False
September 2025,2025-09-24,Corrective,PLTS 20 kV Substation,MV Switchgear,"OG.5 is currently in a closed Circuit Breaker (CB) position, not experiencing an outage, and still receiving feedback voltage from NST.3. However, a disturbance occurred at the Switching Substation (GH), causing OG.5 and NST.3 to become unsynchronized. As a result, the OG.5 to NST.3 line is unable to deliver the generated power from the solar power plant (PLTS).","Reducing the setpoint of busbar 2 from 30 MW to 24 MW because busbar 2 only delivers PLTS power output through two couplers, namely OG.4 to NST.2 and OG.3 to NST.5.",06:00:00,18:00:00,Close,False
September 2025,2025-09-25,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-25,Corrective,Inverter,Inverter 914,Alarm Device Fault and AC Overcurrent,"Download inverter device log, upgrade firmware, and sent it to Huawei team",10:00:00,11:00:00,Close,False
September 2025,2025-09-26,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-26,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,Request outage STS 6-10 and STS BESS 1-3 due to BESS commissioning at GIS.4,10:55:00,13:53:00,Close,False
September 2025,2025-09-26,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 1. External Outage, Trip Overcurrent stage 2 at OG.1, GSK.2, and OG.2 due to disturbances at 20 kV network distribution.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",16:14:00,16:44:00,Close,False
September 2025,2025-09-27,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-27,Corrective,Inverter,Inverter 914,Alarm Device Fault and AC Overcurrent,"Based on Huawei suggestion, replacing the inverter with available spare part stock and insulation resistance test at DC PV String cables.",16:00:00,20:00:00,Close,False
September 2025,2025-09-28,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-28,Corrective,Inverter,Inverter 914,Alarm Device Fault and AC Overcurrent,Insulation resistance test at AC cables from Inverter to AC Isolator Box and from AC Isolator Box to MCCB INV 914 at LV-A STS 9.,13:30:00,16:00:00,Close,False
September 2025,2025-09-29,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
September 2025,2025-09-29,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,Request outage STS 6-10 and STS BESS 1-3 due to BESS commissioning at GIS.4,09:10:00,11:45:00,Close,False
September 2025,2025-09-29,Corrective,Inverter,Inverter 914,Alarm Device Fault and AC Overcurrent,Normalization and configure setting at Enspire of Inverter 914,15:30:00,18:00:00,Close,False
September 2025,2025-09-30,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-01,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-02,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-02,Corrective,Powerhouse,Smartlogger STS 1-5,Power output on busbar 1 exceeds the predefined setpoint,"MBUS firmware has been updated. Subsequently, testing of the power threshold setpoint adjustment was carried out on STS 1–5 (busbar 1). Device logs from each inverter and communication logs from STS 1–5 on busbar 1 were downloaded for analysis regarding the response to the power threshold setpoint changes on STS 1–5 (busbar 1).",16:30:00,17:30:00,Close,False
Oktober 2025,2025-10-03,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-03,Corrective,STS 2,Weather Station 5,The power cable of the pyranometer is suspected to be faulty.,Grounding system testing on the medium-voltage (MV) side of STS 2.,09:30:00,11:30:00,Close,True
Oktober 2025,2025-10-04,Corrective,PLTS 20 kV Substation,MV Switchgear,"External Outage, Trip Earth Fault stage 1 at OG.1 and GSK.3 due to disturbances at 20 kV network distribution.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",05:59:00,07:04:00,Close,False
Oktober 2025,2025-10-04,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"Request outage OG.1 GSK.3 and OG.2 GSK.2 due to repair work on the 20 kV medium voltage overhead line (SUTM) at GSK.1 network, which experienced a broken conductor. The network is a single-pole triple-circuit configuration, requiring a power outage on OG.1 GSK.3 and OG.2 GSK.2 as well.",07:50:00,13:46:00,Close,False
Oktober 2025,2025-10-04,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-04,Corrective,PLTS 20 kV Substation,MV Switchgear,"External Outage, Trip Earth Fault stage 1 at OG.1 and GSK.3 due to disturbances at 20 kV network distribution.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",15:33:00,15:53:00,Close,False
Oktober 2025,2025-10-04,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"Request outage OG.1 GSK.3 and OG.2 GSK.2 due to repair work on the 20 kV medium voltage overhead line (SUTM) at GSK.2 and GSK.3 network, which experienced a broken conductor.",16:17:00,02:10:00,Close,False
Oktober 2025,2025-10-05,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-06,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-07,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-07,Corrective,PLTS 20 kV Substation,MV Switchgear,"An overcurrent trip occurred on the J10 GI 20 kV Solar Power Plant (Substation) panel, with a recorded current of 1007 A, exceeding the OCR J10 GI pickup setting of 1000 A. This incident was caused by busbar 2 production at J14 reaching 35 MW, which exceeded the defined busbar 2 set point of 30 MW. Further inspection revealed that the BESS was discharging approximately 7 MW while the STS 6–10 units were producing around 28 MW, resulting in a total J14 output of 28 + 7 = 35 MW. This issue is related to the BESS smoothing algorithm, which has not yet accounted for the maximum busbar 2 set point limit of 30 MW.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",12:48:00,13:21:00,Close,False
Oktober 2025,2025-10-08,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-09,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-09,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 1. External Outage, Trip Earth Fault stage 1 at OG.1 and GSK.3, Trip Overcurrent stage 1 at OG.2 due to disturbances at 20 kV network distribution.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",13:38:00,07:50:00,Close,False
Oktober 2025,2025-10-09,Corrective,PLTS 20 kV Substation,MV Switchgear,Intenal Outage,"Request outage OG.2 due to repair work on panel door J04 at GI PLTS IKN 20 kV, which requires the shutdown of Busbar 1 at the GI PLTS 20 kV.",19:43:00,21:09:00,Close,False
Oktober 2025,2025-10-09,Corrective,PLTS 20 kV Substation,MV Switchgear J04,The door on the MV Switch Gear panel J04 cannot be opened.,Repaired by Schneider team,20:00:00,21:00:00,Close,False
Oktober 2025,2025-10-09,Corrective,PLTS 20 kV Substation,Fire Hydrant Pump,Electric motor on the fire hydrant pump can't be started.,"To correct the rotation direction, the power supply phases were swapped at hydrant pump panel. Then phase sequence check revealed that result is normal.",21:30:00,22:00:00,Close,False
Oktober 2025,2025-10-10,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-10,Corrective,PLTS 20 kV Substation,Fire Hydrant Pump,Electric motor on the fire hydrant pump can't be started.,"An inspection was carried out on the control circuit of the hydrant electric pump panel, along with the refilling of the water pond until it reached full capacity. It was found that one of the contactors previously replaced was not functioning properly, resulting in an incomplete transition of the STAR-DELTA control.",20:30:00,03:00:00,Close,False
Oktober 2025,2025-10-11,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-12,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-12,Corrective,PLTS 20 kV Substation,MV Switchgear,"OG3-NST5 tripped due to a Ground Fault Stage 2, while OG4-NST2 and OG5-NST3 experienced a loss of feedback voltage due to disturbances at 20 kV network distribution.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",09:29:00,10:48:00,Close,False
Oktober 2025,2025-10-13,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-13,Corrective,PLTS 20 kV Substation,Fire Hydrant Pump,Electric motor on the fire hydrant pump can't be started.,"An inspection was carried out on the control circuit of the hydrant electric pump panel, along with the refilling of the water pond until it reached full capacity. It was found that one of the contactors previously replaced was not functioning properly, resulting in an incomplete transition of the STAR-DELTA control.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-14,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-15,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-16,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-16,Corrective,Inverter,Inverter 222,Alarm External Fan Abnormal,"Replacement of a faulty external fan with a new one, cleaning external fan",19:00:00,20:00:00,Close,False
Oktober 2025,2025-10-17,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-17,Predictive,PV Module,PV Table,PV table Distance,measurement of PV table relocation distance,08:00:00,17:00:00,Close,False
Oktober 2025,2025-10-18,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-18,Predictive,PV Module,PV Table,PV table Distance,measurement of PV table relocation distance,08:00:00,17:00:00,Close,False
Oktober 2025,2025-10-18,Predictive,Inverter,Inverter 101-125 and 201-225,Thermography Inspection,"Measurement temperature of Inverter, MC4, Cable, and PV module using Thermogun",08:00:00,17:00:00,Close,False
Oktober 2025,2025-10-19,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-19,Predictive,PV Module,PV Table,PV table Distance,measurement of PV table relocation distance,08:00:00,17:00:00,Close,False
Oktober 2025,2025-10-20,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-20,Predictive,PV Module,PV Table,PV table Distance,measurement of PV table relocation distance,08:00:00,17:00:00,Close,False
Oktober 2025,2025-10-21,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-21,Preventive,Inverter,Inverter,Inverter Inspection and Thermography Inspection,"Visual, cleaning and grounding inspection. Measurement temperature of Inverter, MC4, Cable, and PV module using Thermogun",08:00:00,17:00:00,Close,False
Oktober 2025,2025-10-21,Corrective,PLTS 20 kV Substation,MV Switchgear,"External Outage at busbar1, Trip OCR stage 2 at OG.1-GSK.3 and OG.2-GSK.2 due to disturbances at 20 kV network distribution.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",13:17:00,20:27:00,Close,False
Oktober 2025,2025-10-22,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-22,Corrective,PLTS 20 kV Substation,MV Switchgear,"OG3-NST5 tripped due to a Ground Fault Stage 2, while OG4-NST2 and OG5-NST3 experienced a loss of feedback voltage due to disturbances at 20 kV network distribution.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",08:18:00,08:58:00,Close,False
Oktober 2025,2025-10-22,Corrective,PLTS 20 kV Substation,MV Switchgear,"OG3-NST5 tripped due to a Ground Fault Stage 2, while OG4-NST2 and OG5-NST3 experienced a loss of feedback voltage due to disturbances at 20 kV network distribution.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",10:32:00,11:01:00,Close,False
Oktober 2025,2025-10-22,Preventive,Inverter,Inverter,Inverter Inspection and Thermography Inspection,"Visual, cleaning and grounding inspection. Measurement temperature of Inverter, MC4, Cable, and PV module using Thermogun",08:00:00,17:00:00,Close,False
Oktober 2025,2025-10-23,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-23,Preventive,Inverter,Inverter,Inverter Inspection and Thermography Inspection,"Visual, cleaning and grounding inspection. Measurement temperature of Inverter, MC4, Cable, and PV module using Thermogun",08:00:00,17:00:00,Close,False
Oktober 2025,2025-10-24,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-24,Preventive,Inverter,Inverter,Inverter Inspection and Thermography Inspection,"Visual, cleaning and grounding inspection. Measurement temperature of Inverter, MC4, Cable, and PV module using Thermogun",08:00:00,17:00:00,Close,False
Oktober 2025,2025-10-25,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-25,Preventive,Inverter,Inverter,Inverter Inspection and Thermography Inspection,"Visual, cleaning and grounding inspection. Measurement temperature of Inverter, MC4, Cable, and PV module using Thermogun",08:00:00,17:00:00,Close,False
Oktober 2025,2025-10-26,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-26,Preventive,Inverter,Inverter,Inverter Inspection and Thermography Inspection,"Visual, cleaning and grounding inspection. Measurement temperature of Inverter, MC4, Cable, and PV module using Thermogun",08:00:00,17:00:00,Close,False
Oktober 2025,2025-10-27,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-27,Preventive,Inverter,Inverter,Inverter Inspection and Thermography Inspection,"Visual, cleaning and grounding inspection. Measurement temperature of Inverter, MC4, Cable, and PV module using Thermogun",08:00:00,17:00:00,Close,False
Oktober 2025,2025-10-27,Corrective,BESS,Univers EnOS SCADA EMS Panel,BESS is not included in the parameters controlled by the busbar 2 setpoint,HPPC program update for the BESS EMS Smoothing by Univers,20:00:00,23:00:00,Close,False
Oktober 2025,2025-10-28,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-28,Preventive,Inverter,Inverter,Inverter Inspection and Thermography Inspection,"Visual, cleaning and grounding inspection. Measurement temperature of Inverter, MC4, Cable, and PV module using Thermogun",08:00:00,17:00:00,Close,False
Oktober 2025,2025-10-29,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-29,Preventive,Inverter,Inverter,Inverter Inspection and Thermography Inspection,"Visual, cleaning and grounding inspection. Measurement temperature of Inverter, MC4, Cable, and PV module using Thermogun",08:00:00,17:00:00,Close,False
Oktober 2025,2025-10-30,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-30,Preventive,Inverter,Inverter,Inverter Inspection and Thermography Inspection,"Visual, cleaning and grounding inspection. Measurement temperature of Inverter, MC4, Cable, and PV module using Thermogun",08:00:00,17:00:00,Close,False
Oktober 2025,2025-10-31,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Oktober 2025,2025-10-31,Preventive,Inverter,Inverter,Inverter Inspection and Thermography Inspection,"Visual, cleaning and grounding inspection. Measurement temperature of Inverter, MC4, Cable, and PV module using Thermogun",08:00:00,17:00:00,Close,False
November 2025,2025-11-01,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-01,Preventive,Inverter,Inverter,Inverter Inspection and Thermography Inspection,"Visual, cleaning and grounding inspection. Measurement temperature of Inverter, MC4, Cable, and PV module using Thermogun",08:00:00,17:00:00,Close,False
November 2025,2025-11-02,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-02,Preventive,Inverter,Inverter,Inverter Inspection and Thermography Inspection,"Visual, cleaning and grounding inspection. Measurement temperature of Inverter, MC4, Cable, and PV module using Thermogun",08:00:00,17:00:00,Close,False
November 2025,2025-11-02,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 1.  External Outage, Trip Earth Fault stage 1 at OG.1 and GSK.2, Loss of feedback voltage at OG.2 due to disturbances at 20 kV network distribution.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",10:20:00,04:43:00,Close,False
November 2025,2025-11-02,Corrective,PLTS 20 kV Substation,MV Switchgear,"An overcurrent trip occurred on the J10 GI 20 kV Solar Power Plant (Substation) panel, with a recorded current of 1033 A, exceeding the OCR J10 GI pickup setting of 1000 A. This incident was caused by busbar 2 production at J14 reaching 36,4 MW, which exceeded the defined busbar 2 set point of 30 MW. Further inspection revealed that the BESS was discharging approximately 8,3 MW while the STS 6–10 units were producing around 28,1 MW, resulting in a total J14 output of 28,1 + 8,3 = 36,4 MW. This issue is related to the BESS smoothing algorithm, which need for evaluated and improved so that power production at Busbar 2 does not exceed set point limit of 30 MW.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",11:29:00,11:42:00,Close,False
November 2025,2025-11-02,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 1.  External Outage, Trip at GSK.3 cause loss of feedback voltage at OG.1 due to disturbances at 20 kV network distribution.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",16:35:00,02:10:00,Close,False
November 2025,2025-11-03,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-03,Preventive,Inverter,Inverter,Inverter Inspection and Thermography Inspection,"Visual, cleaning and grounding inspection. Measurement temperature of Inverter, MC4, Cable, and PV module using Thermogun",08:00:00,17:00:00,Close,False
November 2025,2025-11-03,Corrective,PLTS 20 kV Substation,MV Switchgear,"External Outage. OG3 - NST.5 experienced a disturbance in 20kV network distribution, while the circuit breaker remained in the CLOSED position and still Energized","Reducing the setpoint of busbar 2 from 30 MW to 24 MW because busbar 2 only delivers PLTS power output through two couplers, namely OG.4 to NST.2 and OG.5 to NST.3.",15:44:00,15:57:00,Close,False
November 2025,2025-11-04,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-04,Preventive,Inverter,Inverter,Inverter Inspection and Thermography Inspection,"Visual, cleaning and grounding inspection. Measurement temperature of Inverter, MC4, Cable, and PV module using Thermogun",08:00:00,17:00:00,Close,False
November 2025,2025-11-04,Corrective,PLTS 20 kV Substation,MV Switchgear,"The UPS could not power on at the ICON PLUS panel in the substation. This caused the BDCOM device on the panel to also shut down, resulting in the substation system not being monitored (down) from UP2D’s end.","As a temporary solution, the BDCOM device was bypassed directly to a power outlet without using the UPS.",10:00:00,11:00:00,Close,False
November 2025,2025-11-04,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG3, OG4, and OG5 experienced a loss of voltage due to bad weather cause disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution, while the circuit breaker remained in the CLOSED position.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",15:10:00,16:19:00,Close,False
November 2025,2025-11-04,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG3, OG4, and OG5 experienced a loss of voltage due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution, while the circuit breaker remained in the CLOSED position","Normal shutdown, Reset alarm relay, Close CB, and Normal start",16:29:00,17:58:00,Close,False
November 2025,2025-11-04,Corrective,BESS,Univers EnOS SCADA EMS Panel,BESS is not included in the parameters controlled by the busbar 2 setpoint,"Advanced HPPC program update for the BESS EMS Smoothing, including the addition and simulation of the BESS Gen Limit feature by Univers",20:00:00,23:00:00,Close,False
November 2025,2025-11-05,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-05,Preventive,Inverter,Inverter,Inverter Inspection and Thermography Inspection,"Visual, cleaning and grounding inspection. Measurement temperature of Inverter, MC4, Cable, and PV module using Thermogun",08:00:00,17:00:00,Close,False
November 2025,2025-11-05,Corrective,PLTS 20 kV Substation,MV Switchgear,"External Outage. OG3 - NST.5 experienced a disturbance in 20kV network distribution, while the circuit breaker remained in the CLOSED position and still Energized","Reducing the setpoint of busbar 2 from 30 MW to 24 MW because busbar 2 only delivers PLTS power output through two couplers, namely OG.4 to NST.2 and OG.5 to NST.3.",09:56:00,23:18:00,Close,False
November 2025,2025-11-06,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-06,Preventive,Inverter,Inverter,Inverter Inspection and Thermography Inspection,"Visual, cleaning and grounding inspection. Measurement temperature of Inverter, MC4, Cable, and PV module using Thermogun",08:00:00,17:00:00,Close,False
November 2025,2025-11-07,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-07,Preventive,Inverter,Inverter,Inverter Inspection and Thermography Inspection,"Visual, cleaning and grounding inspection. Measurement temperature of Inverter, MC4, Cable, and PV module using Thermogun",08:00:00,17:00:00,Close,False
November 2025,2025-11-07,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,Request outage OG.2 GSK.2 due to work on the 20 kV medium voltage overhead line (SUTM) at GSK.2.,14:33:00,18:59:00,Close,False
November 2025,2025-11-08,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-08,Preventive,Inverter,Inverter,Inverter Inspection and Thermography Inspection,"Visual, cleaning and grounding inspection. Measurement temperature of Inverter, MC4, Cable, and PV module using Thermogun",08:00:00,17:00:00,Close,False
November 2025,2025-11-08,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,Request outage OG.1 GSK.3 due to work on the 20 kV medium voltage overhead line (SUTM) at GSK.3.,09:14:00,13:24:00,Close,False
November 2025,2025-11-08,Preventive,"STS 4, 6, 7, 8, 9, 10",LV-A and LV-B Power Meter,The voltage on LV B at STS 6 is not being read accurately.,"Based on the inspection, it was found that the fuse on the power meter was blown.",19:00:00,22:00:00,Close,False
November 2025,2025-11-09,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-09,Corrective,Inverter,Inverter 310,Alarm DC Terminal Temperature Abnormal,"Inverter 310 experienced a Shutdown Fault, and a DC Terminal Temperature Abnormal alarm appeared on the Enspire system. The inverter was then shut down via the AC isolator box and DC switch 2, as the alarm was triggered on MPPT 5. Subsequently, current measurement was conducted and found to be normal. Insulation resistance check also showed normal results. MC4 connection was then tightened and cleaned. Afterward, the AC isolator box and DC switch were turned back on. The inverter resumed normal operation.",16:00:00,17:00:00,Close,False
November 2025,2025-11-10,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-10,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 1.  External Outage, Trip Earth Fault stage 1 at OG.1 and trip Overcurrent stage 2 at OG.2 due to disturbances at 20 kV network distribution.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",09:07:00,21:11:00,Close,False
November 2025,2025-11-10,Preventive,STS & Inverter,STS 1 & Inverter 101-125,Preventive Maintenance,"Routine inspection, cleaning, and replacement of the dehydrating breather on the Smart Transformer Station (STS). Follow-up inspection, cleaning, and bolt torque tightening on the inverter.",19:00:00,23:00:00,Close,False
November 2025,2025-11-11,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-11,Preventive,STS & Inverter,STS 2 & Inverter 201-225,Preventive Maintenance,"Routine inspection, cleaning, and replacement of the dehydrating breather on the Smart Transformer Station (STS). Follow-up inspection, cleaning, and bolt torque tightening on the inverter.",19:00:00,23:00:00,Close,False
November 2025,2025-11-11,Corrective,Inverter,Inverter 310,Alarm DC Terminal Temperature Abnormal,"Inverter 310 experienced a Shutdown Fault, and a DC Terminal Temperature Abnormal alarm appeared again on the Enspire system. The inverter was then shut down via the AC isolator box and DC switch 2, as the alarm was triggered on MPPT 5. Subsequently, current measurement was conducted and found to be normal. Insulation resistance check also showed normal results. MC4 connection was then tightened and cleaned. Afterward, the AC isolator box and DC switch were turned back on. The inverter resumed normal operation.",23:00:00,01:00:00,Close,False
November 2025,2025-11-12,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-12,Preventive,Weather Station (WS) 1 - 4,"Backside Pyranometer (RSI 01, RSI 02, RSI 03)",The irradiance reading is considered too low based on calculations of Sembcorp engineering team.,"Measuring tilt angle and distance of backside pyranometers (RSI 01, RSI 02, RSI 03) from ground, as well as the distance of the bottom part of PV modules from the ground, as requested by Sembcorp Engineering team.",14:00:00,18:00:00,Close,True
November 2025,2025-11-12,Preventive,STS & Inverter,STS 3 & Inverter 301-315,Preventive Maintenance,"Routine inspection, cleaning, and replacement of the dehydrating breather on the Smart Transformer Station (STS). Follow-up inspection, cleaning, and bolt torque tightening on the inverter.",19:00:00,23:00:00,Close,False
November 2025,2025-11-13,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-13,Corrective,Inverter,Inverter 310,Alarm DC Terminal Temperature Abnormal,"Inverter 310 experienced a Shutdown Fault, and a DC Terminal Temperature Abnormal alarm on MPPT 5 appeared again on the Enspire system. Download and send inverter device log to Huawei",10:00:00,11:00:00,Close,False
November 2025,2025-11-13,Preventive,STS & Inverter,STS 4 & Inverter 401-419,Preventive Maintenance,"Routine inspection, cleaning, and replacement of the dehydrating breather on the Smart Transformer Station (STS). Follow-up inspection, cleaning, and bolt torque tightening on the inverter.",19:00:00,01:00:00,Close,False
November 2025,2025-11-14,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-14,Corrective,PV Module,PV Table,Several PV strings and cable were found to be potentially fault,Current measurement and visual inspection of the PV String cables.,10:00:00,16:00:00,Close,False
November 2025,2025-11-14,Preventive,STS & Inverter,STS 5 & Inverter 501-519,Preventive Maintenance,"Routine inspection, cleaning, and replacement of the dehydrating breather on the Smart Transformer Station (STS). Follow-up inspection, cleaning, and bolt torque tightening on the inverter.",19:00:00,23:00:00,Close,False
November 2025,2025-11-15,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-15,Corrective,Inverter,Inverter 310,Alarm DC Terminal Temperature Abnormal,"Inverter 310 experienced a Shutdown Fault, and a DC Terminal Temperature Abnormal alarm on MPPT 5 appeared again on Enspire. Thermovision inspection was carried out and the PV String cables of MPPT 5 and MPPT 6 were swapped based on Huawei’s recommendation. The inverter has returned to normal operation and will be monitored regularly.",08:00:00,12:00:00,Close,False
November 2025,2025-11-15,Corrective,PV Module,PV Table,Several PV strings and cable were found to be potentially fault,Voltage measurement and visual inspection of the PV String cables.,10:00:00,16:00:00,Close,False
November 2025,2025-11-15,Preventive,STS & Inverter,STS 6 & Inverter 601-620,Preventive Maintenance,"Routine inspection, cleaning, and replacement of the dehydrating breather on the Smart Transformer Station (STS). Follow-up inspection, cleaning, and bolt torque tightening on the inverter.",19:00:00,23:00:00,Close,False
November 2025,2025-11-16,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-16,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 1.  External Outage, Trip Overcurrent stage 1 at OG.1 and trip at GSK.2 due to disturbances at 20 kV network distribution.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",14:22:00,00:26:00,Close,False
November 2025,2025-11-16,Preventive,STS & Inverter,STS 7 & Inverter 701-717,Preventive Maintenance,"Routine inspection, cleaning, and replacement of the dehydrating breather on the Smart Transformer Station (STS). Follow-up inspection, cleaning, and bolt torque tightening on the inverter.",19:00:00,23:00:00,Close,False
November 2025,2025-11-17,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-17,Corrective,PV Module,PV Table,Several PV strings and cable were found to be potentially fault,"Replace of broken MC4 at PV String WB08-INV19-ST13 and WB10-INV07-ST07 by ZTPI. After that, PV String back to normal operation.",10:00:00,12:00:00,Close,False
November 2025,2025-11-17,Corrective,Inverter,Inverter 310,Alarm DC Terminal Temperature Abnormal,"Inverter 310 experienced a Shutdown Fault, and a DC Terminal Temperature Abnormal alarm on MPPT 6 appeared again on Enspire. Based on the device log analysis of Inverter 310 conducted by the Huawei team, it was identified that the PV String 23 cable experienced an abnormal temperature increase when the ambient temperature rose. The corrective action was performed by disconnecting the PV String 23 cable from the inverter, after which the inverter resumed normal operation.",12:30:00,14:00:00,Close,False
November 2025,2025-11-17,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 1.  External Outage, Trip Earth Fault stage 2 at OG.1 and trip at GSK.2 due to disturbances at 20 kV network distribution.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",22:40:00,21:42:00,Close,False
November 2025,2025-11-18,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-18,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG3, and OG5 experienced a loss of voltage while the circuit breaker remained in the CLOSED position and OG4 trip Earth Fault stage 1 due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",08:51:00,10:32:00,Close,False
November 2025,2025-11-18,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 1.  External Outage, Trip Earth Fault stage 2 at OG.1 and trip at GSK.2 due to disturbances at 20 kV network distribution.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",22:20:00,15:50:00,Close,False
November 2025,2025-11-18,Preventive,STS & Inverter,STS 8 & Inverter 801-817,Preventive Maintenance,"Routine inspection, cleaning, and replacement of the dehydrating breather on the Smart Transformer Station (STS). Follow-up inspection, cleaning, and bolt torque tightening on the inverter.",19:00:00,23:00:00,Close,False
November 2025,2025-11-19,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
