source_sheet,date,maintenance_type,area,equipment,trouble_description,action,start_time,stop_time,status,is_weather_station
November 2025,2025-11-19,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 1.  External Outage, Trip Earth Fault stage 2 at OG.1 and trip at GSK.2 due to disturbances at 20 kV network distribution.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",16:16:00,01:47:00,Close,False
November 2025,2025-11-19,Preventive,STS & Inverter,STS 9 & Inverter 901-920. STS 10 & Inverter 1001-1017,Preventive Maintenance,"Routine inspection, cleaning, and replacement of the dehydrating breather on the Smart Transformer Station (STS). Follow-up inspection, cleaning, and bolt torque tightening on the inverter.",19:00:00,23:00:00,Close,False
November 2025,2025-11-20,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,Request outage OG.2 GSK.2 due to work on the 20 kV medium voltage overhead line (SUTM) at GSK.2.,02:13:00,23:52:00,Close,False
November 2025,2025-11-20,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-20,Corrective,PV Module,PV Table,Several PV strings and cable were found to be potentially fault,"Replace of broken MC4 at PV String INV205-ST11 and INV211-ST05. Reconnecting of detached MC4 connection at PV String INV208-ST7 and INV210-ST10. After that, PV String back to normal operation.",13:00:00,17:00:00,Close,False
November 2025,2025-11-20,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,Request outage OG.1 GSK.3 due to work on the 20 kV medium voltage overhead line (SUTM) at GSK.3.,16:25:00,23:45:00,Close,False
November 2025,2025-11-20,Preventive,STS & Inverter,"STS BESS 1, STS BESS 2, STS BESS 3. BESS 1-7",Preventive Maintenance,Routine inspection and cleaning on the Smart Transformer Station (STS) and Battery Energy Storage System (BESS),19:00:00,23:00:00,Close,False
November 2025,2025-11-21,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-21,Corrective,PV Module,PV Table,Several PV strings and cable were found to be potentially fault,"Replace of broken MC4 at PV String WB06-INV08-PV20 > WB06INV08ST05 and WB07-INV15-PV1 > WB07INV15ST01. Reconnecting of detached MC4 connection at PV String WB05-INV11-PV6 > WB05INV11ST19. After that, PV String back to normal operation. In the night, an insulation resistance test was performed on the PV String cable connected to the inverter at WB04-INV11-PV2 > WB04INV11ST4 and WB05-INV06-PV11 > WB05INV06ST4.",13:00:00,22:00:00,Close,False
November 2025,2025-11-21,Corrective,Inverter,Inverter 310,Alarm DC Terminal Temperature Abnormal,"Inverter 310 experienced a Shutdown Fault, and a DC Terminal Temperature Abnormal alarm on MPPT 6 appeared again on the Enspire system with the condition that the faulty PV String 23 cable has already been disconnected. Download and send inverter device log to Huawei",16:30:00,19:00:00,Close,False
November 2025,2025-11-22,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-22,Corrective,PLTS 20 kV Substation,Fire Hydrant Pump,Electric motor on the fire hydrant pump can't be started.,Wiring inspection of the electric pump panel and the wiring repair of the diesel pump panel were carried out by the vendor.,09:00:00,17:00:00,Close,False
November 2025,2025-11-22,Corrective,PLTS 20 kV Substation,MV Switchgear,"OG.4 and OG.5 is currently in a closed Circuit Breaker (CB) position, not experiencing an outage, and still receiving feedback voltage from NST.2 and NST.3. However, a disturbance occurred at the Switching Substation (GH), causing OG.4-NST.2 and OG.5-NST.3 to become unsynchronized. As a result, the OG.4-NST.2 and OG.5-NST.3 line is unable to deliver the generated power from the solar power plant (PLTS). The request to lower the setpoint on busbar 2 was made due to maintaining the reliability of the 20 kV distribution network on busbar 2 in relation to a fault occurring in the MVTIC (Medium Voltage Twisted Insukated Cable) at 20 kV network distribution.",The request to lower the setpoint on busbar 2 was made due to maintaining the reliability of the 20 kV distribution network on busbar 2 in relation to a fault occurring in the MVTIC (Medium Voltage Twisted Insukated Cable) at 20 kV network distribution.,11:42:00,12:45:00,Close,False
November 2025,2025-11-22,Preventive,PLTS 20 kV Substation,Fire Hydrant Pump,There is no smoke detector in the hydrant pump room,Installation of a smoke detector system in the hydrant pump room,19:00:00,23:00:00,Close,False
November 2025,2025-11-23,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-23,Corrective,PLTS 20 kV Substation,Fire Hydrant Pump,Electric motor on the fire hydrant pump can't be started.,Wiring repair of the electric pump panel were carried out by the vendor.,09:00:00,17:00:00,Close,False
November 2025,2025-11-24,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 1.  External Outage, Trip at GSK.3 and GSK.2 due to disturbances at 20 kV network distribution.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",06:12:00,06:37:00,Close,False
November 2025,2025-11-24,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-24,Corrective,PLTS 20 kV Substation,Fire Hydrant Pump,Electric motor on the fire hydrant pump can't be started.,Wiring repair of the electric pump panel were carried out by the vendor.,09:00:00,17:00:00,Close,False
November 2025,2025-11-24,Preventive,PLTS 20 kV Substation,Fire Hydrant Pump,There is no smoke detector in the hydrant pump room,Installation of a smoke detector system in the hydrant pump room,09:00:00,17:00:00,Close,False
November 2025,2025-11-24,Corrective,Inverter,Inverter 310,Alarm DC Terminal Temperature Abnormal,"Based on the device log analysis by Huawei, the MC4 connectors on MPPT 5 (ST 18, 19, 22, and 23) were replaced. After that, the configurations of MPPT 5 and MPPT 6 were restored to their original settings. A voltage measurement was then performed, and the results were normal. The energization process of INV 310 was subsequently carried out, and the inverter successfully operated normally.",10:00:00,12:00:00,Close,False
November 2025,2025-11-24,Corrective,PV Module,PV Table,Several PV strings and cable were found to be potentially fault,"Based on the insulation resistance test results, there is an indication that the PV String cable connected to Inverter has a leakage. Replacement of the DC cables from the PV Strings to the inverters at WB05-INV06-PV11 (WB05-INV06-ST4) and WB04-INV11-PV2 (WB04-INV11-ST4) was carried out together with ZTPI. After the replacement, the current from the PV Strings returned to normal.",13:00:00,16:00:00,Close,False
November 2025,2025-11-25,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-25,Corrective,PV Module,PV Table,Several PV strings and cable were found to be potentially fault,"Based on the insulation resistance test results, there is an indication that the PV String cable connected to Inverter has a leakage. Replacement of the DC cables from the PV Strings to the inverters. After the replacement, the current from the PV Strings returned to normal.",13:00:00,16:00:00,Close,False
November 2025,2025-11-25,Corrective,PLTS 20 kV Substation,Fire Hydrant Pump,"Inspection checklist fire hydrant and pump for BAST. During the fire suppression test using the hydrant pillar built in phase 2 (located near the BESS), water could not flow, preventing the extinguishing process from being carried out.","Conducting inspections in accordance with the NFPA 25 checklist for hydrants and pumps. Based on the initial investigation and the inspection of the design and condition of the fire hydrant pipeline, it was found that the reason water could not flow to the hydrant pillars built in phase 2 (located near the BESS) was that the water flow was blocked by a double check valve located beside the siamese connection. we recommend relocating the siamese connection, double check valve, and gate valve to the end of the fire hydrant pipeline to ensure that the water flow from the pump can reach the end of the line normally and supply all hydrant pillars.",09:00:00,17:00:00,Close,False
November 2025,2025-11-26,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-26,Corrective,STS 2,Weather Station 5,Pyranometer suspected to be faulty.,"Replacing the damaged pyranometer at WS 5 with a new unit, then reconfiguring the new pyranometer by adding the device in Enspire according to the new pyranometer address.",14:00:00,20:00:00,Close,True
November 2025,2025-11-27,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-28,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-28,Corrective,Inverter,Inverter 209,Alarm External Fan Abnormal,"Performing replacement of the external fan using the available spare on inverter 209, corespond to fan 3",18:00:00,19:00:00,Close,False
November 2025,2025-11-28,Corrective,Inverter,Inverter 215,Alarm Low Insulation Resistant,"Conducting insulation resistance measurement on the DC string cables of inverter 215, and an indication of low insulation resistance was found on DC string 16, negative cable to ground.",19:00:00,22:00:00,Close,False
November 2025,2025-11-29,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-30,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
November 2025,2025-11-30,Corrective,Inverter,Inverter 215,Alarm Low Insulation Resistant,"Conducting further inspection on the negative cable route of string 16 from the inverter to the PV table, and one point of insulation damage was found. As a corrective action, the damaged insulation was covered with electrical tape, followed by an insulation resistance test which confirmed that the resistance value had increased to an acceptable level.",14:00:00,21:00:00,Close,False
Desember 2025,2025-12-01,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-02,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-02,Corrective,PLTS 20 kV Substation,MV Switchgear,"The request to lower the setpoint on busbar 1 was made due to manuver work to parallel transformer 1 and 2 at Gersik Substation. Busbar 1 remained in normal operation with two couplers, OG.1 and OG.2, and no outage occurred.",Reducing the setpoint of busbar 1 from 24 MW to 10 MW.,15:00:00,16:30:00,Close,False
Desember 2025,2025-12-03,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-04,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-04,Corrective,BESS,HVAC 1 BESS 2,Frequent fault alarms appear on the HVAC system.,Checking HVAC status in Enspire and sent the device log to Huawei for further analysis by Huawei's R&D team.,10:00:00,11:00:00,Close,False
Desember 2025,2025-12-04,Corrective,PV Module,PV Table,PV strings and cable were found to be potentially fault at WB06-INV04-PV12-ST17,"Initial inspection was carried out by measuring the voltage on the PV modules and the DC cables from the PV strings to the inverter. Subsequently, the insulation resistance of the DC cables from the PV strings to the inverter was measured.",13:00:00,21:00:00,Close,False
Desember 2025,2025-12-05,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-05,Corrective,BESS,HVAC 5 BESS 5,Frequent fault alarms appear on the HVAC system.,Checking HVAC status in Enspire and sent the device log to Huawei for further analysis by Huawei's R&D team.,10:00:00,11:00:00,Close,False
Desember 2025,2025-12-06,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-07,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 1.  External Outage, Trip Overcurrent stage 2 at OG.1 and OG.2 due to disturbances at 20 kV network distribution.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",07:45:00,09:38:00,Close,False
Desember 2025,2025-12-07,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-07,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG3, and OG5 experienced a loss of voltage while the circuit breaker remained in the CLOSED position and OG4 trip Earth Fault stage 1 due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",10:46:00,11:33:00,Close,False
Desember 2025,2025-12-07,Corrective,PV Module,PV Table,PV strings and cable were found to be potentially fault at WB06-INV04-PV12-ST17,"Based on the insulation resistance test results, there is an indication that the PV String cable connected to Inverter has a leakage. Replacement of the DC cables from the PV Strings to the inverters with ZTPI. After the replacement, the current from the PV Strings returned to normal.",12:00:00,15:00:00,Close,False
Desember 2025,2025-12-08,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-08,Corrective,BESS,HVAC 1 BESS 2 and HVAC 5 BESS 5,Frequent fault alarms appear on the HVAC system.,"Based on the analysis results from Huawei’s R&D team, air conditioner unit has been faulty and needs to be replaced.",10:00:00,11:00:00,Close,False
Desember 2025,2025-12-08,Corrective,Powerhouse,UPS,"One of the RBC batteries in Phase 1 UPS, Phase 2 UPS panel, UPS PC OWS 2, and UPS Server UP2D Panel cannot operate normally.",Initial inspection and troubleshooting were carried out. Replacement is recommended.,17:30:00,21:30:00,Close,False
Desember 2025,2025-12-09,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-09,Corrective,Powerhouse,Exhaust Fan,Exhaust fan at battery room has been faulty,Replacement of exhaust fan with new unit,08:00:00,11:00:00,Close,False
Desember 2025,2025-12-10,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-11,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-11,Corrective,PV Module,PV Table,PV strings and cable were found to be potentially fault at WB06-INV04-PV7-ST16,"Initial inspection was carried out by measuring the voltage on the PV modules and the DC cables from the PV strings to the inverter. Subsequently, the insulation resistance of the DC cables from the PV strings to the inverter was measured.",13:00:00,16:00:00,Close,False
Desember 2025,2025-12-12,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-13,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG3, OG4, and OG5 experienced a loss of voltage while the circuit breaker remained in the CLOSED position due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",07:29:00,14:52:00,Close,False
Desember 2025,2025-12-13,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-13,Preventive,STS,"STS BESS 1, STS BESS 2, STS BESS 3",Preventive Maintenance,Replacement of the dehydrating breather on the Smart Transformer Station (STS).,19:00:00,23:00:00,Close,False
Desember 2025,2025-12-14,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-14,Corrective,PV Module,PV Table,PV strings and cable were found to be potentially fault at WB06-INV04-PV7-ST16,"Based on the investigation results, it was found that the DC cable from the PV string to the inverter was disconnected. Replacement of the DC cables from the PV Strings to the inverters with ZTPI. After the replacement, the current from the PV Strings returned to normal.",07:00:00,09:00:00,Close,False
Desember 2025,2025-12-15,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-16,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-17,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-17,Corrective,BESS,HVAC 1 BESS 2,Frequent fault alarms appear on the HVAC system.,"A follow-up visual inspection was carried out on HVAC 1 of BESS 2, under guidance from Huawei.",20:00:00,23:00:00,Close,False
Desember 2025,2025-12-18,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-19,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-20,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-21,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-22,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-22,Corrective,PLTS 20 kV Substation,MV Switchgear,"External Outage, OG.4 trip Overcurrent stage 2 due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution. OG.3 is currently in a closed Circuit Breaker (CB) position, not experiencing an outage, and still receiving feedback voltage from NST.5. However, OG.3-NST.5 line become unsynchronized and unable to deliver the generated power from the solar power plant (PLTS). The request to lower the setpoint on busbar 2 was made due to maintaining the reliability of the 20 kV distribution network on busbar 2 in relation to a fault occurring in the MVTIC (Medium Voltage Twisted Insukated Cable) at 20 kV network distribution.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",14:23:00,16:20:00,Close,False
Desember 2025,2025-12-22,Corrective,BESS,Univers EnOS SCADA EMS Panel,An anomaly indication in the BESS smoothing algorithm logic,Checking and fixing HPPC program for BESS EMS Smoothing by Univers,17:00:00,20:00:00,Close,False
Desember 2025,2025-12-23,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-23,Corrective,STS 2,Weather Station 5,Pyranometer suspected to be faulty.,"Reconfiguring the new pyranometer by change communication address the device in Enspire. Subsequently, the new pyranometer at WS 5 can now be monitored via SCADA.",14:00:00,20:00:00,Close,True
Desember 2025,2025-12-24,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-24,Corrective,BESS,HVAC 1 BESS 2,Frequent fault alarms appear on the HVAC system.,Replacement of PC6H-YWK-external fan-375W-2300r/min and PC6H-YWK-Frequency converter module on HVAC 1 of BESS 2 with Huawei.,19:00:00,23:00:00,Close,False
Desember 2025,2025-12-25,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-25,Corrective,BESS,HVAC 5 BESS 5,Frequent fault alarms appear on the HVAC system.,Replacement of PC6H (black shield) frequency converter assembly module on HVAC 5 of BESS 5 with Huawei.,19:00:00,23:00:00,Close,False
Desember 2025,2025-12-26,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-27,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-28,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-29,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-30,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 1.  External Outage, Trip Overcurrent stage 2 at OG.1 and OG.2 due to disturbances at 20 kV network distribution.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",07:16:00,07:51:00,Close,False
Desember 2025,2025-12-30,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Desember 2025,2025-12-30,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"External request outage OG3, OG4, and OG5 due to order to ensure system reliability during visit of the Vice President of the Republic of Indonesia at IKN.",09:28:00,14:38:00,Close,False
Desember 2025,2025-12-31,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",09:00:00,16:00:00,Close,False
Januari 2026,2026-01-01,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-01,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG3, OG4, and OG5 experienced a loss of voltage while the circuit breaker remained in the CLOSED position due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",23:25:00,23:39:00,Close,False
Januari 2026,2026-01-02,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-02,Corrective,STS 2,Weather Station 5,Irradiance readings from the new pyranometer at WS 5 are lower than those from the other weather stations.,Cleaning of the new pyranometer and adjustment of the tilt angle of the new pyranometer at WS 5.,10:00:00,11:00:00,Close,True
Januari 2026,2026-01-02,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG3, OG4, and OG5 experienced a loss of voltage while the circuit breaker remained in the CLOSED position due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",10:47:00,20:22:00,Close,False
Januari 2026,2026-01-03,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-03,Corrective,STS 2,Weather Station 5,Irradiance readings from the new pyranometer at WS 5 are lower than those from the other weather stations.,Inspection of the WS 5 pyranometer using Hukseflux Sensor Manager to check sensitivity and calibration parameters.,13:00:00,14:00:00,Close,True
Januari 2026,2026-01-03,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG.3 trip Overcurrent stage 2 due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution. OG4 and OG5 experienced a loss of voltage while the circuit breaker remained in the CLOSED position due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",17:46:00,18:20:00,Close,False
Januari 2026,2026-01-04,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-05,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-05,Corrective,STS 2,Weather Station 5,Irradiance readings from the new pyranometer at WS 5 are lower than those from the other weather stations.,Swapping pyranometer with Rear Side Irradiance (RSI) at WS 4,12:00:00,13:00:00,Close,True
Januari 2026,2026-01-05,Corrective,PLTS 20 kV Substation,MV Switchgear,"The request to lower the setpoint on busbar 2 from 30030 kW to 24000 kW was made due to maintenance work at OG.5-NST.3 MVTIC (Medium Voltage Twisted Insulated Cable) in 20kV network distribution cause OG.5-NST.3 line become unsynchronized and unable to deliver the generated power from the solar power plant (PLTS). Busbar 2 remained in normal operation with three couplers, OG.3, OG.4, and OG.5, and no outage occurred.",Reducing the setpoint of busbar 2 from 30 MW to 24 MW.,16:21:00,08:12:00,Close,False
Januari 2026,2026-01-06,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-06,Corrective,PLTS 20 kV Substation,MV Switchgear,"External Outage, OG.3 is currently in a closed Circuit Breaker (CB) position, not experiencing an outage, and still receiving feedback voltage from NST.5. However, OG.3-NST.5 line become unsynchronized and unable to deliver the generated power from the solar power plant (PLTS). The request to lower the setpoint on busbar 2 was made due to maintaining the reliability of the 20 kV distribution network on busbar 2 in relation to a fault occurring in the MVTIC (Medium Voltage Twisted Insukated Cable) at 20 kV network distribution.",Reducing the setpoint of busbar 2 from 30 MW to 24 MW.,13:01:00,13:35:00,Close,False
Januari 2026,2026-01-07,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-07,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG4 and OG5 experienced a loss of voltage while the circuit breaker remained in the CLOSED position and OG3 trip Earth Fault stage 1 due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",15:04:00,20:15:00,Close,False
Januari 2026,2026-01-08,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-09,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-09,Corrective,PLTS 20 kV Substation,MV Switchgear,"The request to lower the setpoint on busbar 2 from 30030 kW to 24000 kW was made due to maintenance work at OG.5-NST.3. Relocation of the MVTIC (Medium Voltage Twisted Insulated Cable) Medium Voltage Underground Cable (SKTM) on 20 kV Eucalyptus distribution network, which previously crossed the roadway, into the Multi Utility Tunnel (MUT) cause OG.5-NST.3 line become unsynchronized and unable to deliver the generated power from the solar power plant (PLTS). Busbar 2 remained in normal operation with three couplers, OG.3, OG.4, and OG.5, and no outage occurred.",Reducing the setpoint of busbar 2 from 30 MW to 24 MW.,08:51:00,14:55:00,Close,False
Januari 2026,2026-01-10,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-10,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG4 and OG5 experienced a loss of voltage while the circuit breaker remained in the CLOSED position and OG3 trip Earth Fault stage 1 due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",22:05:00,23:07:00,Close,False
Januari 2026,2026-01-11,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG4 and OG5 experienced a loss of voltage while the circuit breaker remained in the CLOSED position and OG3 trip Earth Fault stage 1 due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",02:29:00,10:16:00,Close,False
Januari 2026,2026-01-12,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-12,Corrective,PV Module,PV Table,PV strings and cable were found to be potentially fault at WB08-INV11-PV27-ST02 and WB09-INV18-PV10-ST19,"Based on the investigation results, it was found that at WB09-INV18-PV10-ST19, one MC4 connector was disconnected. As a corrective action, the MC4 connector was replaced. Additionally, at WB08-INV11-PV27-ST02, it was identified that the positive cable experienced a short to ground.",14:00:00,18:00:00,Close,False
Januari 2026,2026-01-12,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"External request outage OG3, OG4, and OG5 due to order to ensure system reliability during visit of the President of the Republic of Indonesia at IKN.",16:39:00,16:45:00,Close,False
Januari 2026,2026-01-13,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-14,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-14,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,External request outage OG3 and OG5 due to order to relocation of Medium Voltage Overhead Lines (JTM) as an Impact of Road Widening by PUPR.,10:08:00,16:11:00,Close,False
Januari 2026,2026-01-15,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-15,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG3 and OG4 experienced a loss of voltage while the circuit breaker remained in the CLOSED position and OG5 trip Earth Fault stage 1 due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",15:04:00,08:53:00,Close,False
Januari 2026,2026-01-16,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-17,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-17,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG4 and OG5 experienced a loss of voltage while the circuit breaker remained in the CLOSED position and OG3 trip Earth Fault stage 1 due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",20:31:00,18:48:00,Close,False
Januari 2026,2026-01-18,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-19,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-19,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,External request outage OG5 due to order to relocation of Medium Voltage Overhead Lines (JTM) as an Impact of Road Widening by PUPR.,09:39:00,15:11:00,Close,False
Januari 2026,2026-01-19,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG4 and OG5 experienced a loss of voltage while the circuit breaker remained in the CLOSED position and OG3 trip Earth Fault stage 1 due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",17:31:00,17:53:00,Close,False
Januari 2026,2026-01-20,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-20,Corrective,STS 9,Weather Station 1,Irradiance readings from the pyranometer GHI at WS 1 are cannot be monitored.,inspection on power supply and configuration from enspire,12:00:00,13:00:00,Open,True
Januari 2026,2026-01-21,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-21,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,External request outage OG4 due to order to relocation of Medium Voltage Overhead Lines (JTM) as an Impact of Road Widening by PUPR.,09:20:00,14:20:00,Close,False
Januari 2026,2026-01-22,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-22,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,External request outage OG3 due to order to relocation of Medium Voltage Overhead Lines (JTM) as an Impact of Road Widening by PUPR.,09:17:00,16:28:00,Close,False
Januari 2026,2026-01-23,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-24,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-24,Corrective,PV Module,PV Table,PV strings and cable were found to be potentially fault at WB03-INV10-PV21-ST19,"Based on the investigation results, it was found that at WB03-INV10-PV21-ST19, MC4 connector was disconnected. As a corrective action, the MC4 connector was reconneted.",20:00:00,21:00:00,Close,False
Januari 2026,2026-01-25,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-25,Corrective,PV Module,PV Table,"PV strings and cable were found to be potentially fault at WB01-INV02-PV10-ST10, and WB05-INV15-PV21-ST21",An indication of damage was found on the PV-to-PV MC4 connector. MC4 connector was replaced.,09:00:00,11:00:00,Close,False
Januari 2026,2026-01-25,Corrective,PV Module,PV Table,"PV strings and cable were found to be potentially fault at WB03-INV07-PV26-ST17, WB04-INV02-PV24-ST18, WB04-INV03-PV24-ST20, WB04-INV04-PV25-ST20, WB04-INV15-PV8-ST12, and WB05-INV09-PV25-ST17",A MC4 connector from the PV-to-PV cable was found disconnected. MC4 connection from PV-to-PV cable was restored with ZTPI,11:00:00,14:00:00,Close,False
Januari 2026,2026-01-25,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG3, OG4, and OG5 experienced a loss of voltage while the circuit breaker remained in the CLOSED position due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",12:59:00,13:43:00,Close,False
Januari 2026,2026-01-26,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-27,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-27,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG3 and OG4 experienced a loss of voltage while the circuit breaker remained in the CLOSED position and OG5 trip Earth Fault stage 1 due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",09:12:00,09:59:00,Close,False
Januari 2026,2026-01-27,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 1.  External Outage, Trip Earth Fault stage 1 at OG.1 and trip Overcurrent stage 2 OG.2 due to disturbances at 20 kV network distribution.","Normal shutdown, Reset alarm relay, Close CB, and Normal start",12:44:00,18:19:00,Close,False
Januari 2026,2026-01-27,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG3, OG4, and OG5 experienced a loss of voltage while the circuit breaker remained in the CLOSED position due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",20:32:00,00:11:00,Close,False
Januari 2026,2026-01-28,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-28,Corrective,PV Module,PV Table,PV strings and cable were found to be potentially fault at WB07-INV03-PV25-ST05,An indication of damage was found on the PV-to-PV MC4 connector. MC4 connector was replaced.,09:00:00,11:00:00,Close,False
Januari 2026,2026-01-28,Preventive,PLTS 20 kV Substation,MV Switchgear,"A request for adjustment of the Solar Power Plant (PLTS) setpoints from PLN UP2D Kaltimra, UP2B Kaltimra, and UP3 Nusantara with the objective of ensuring that if one outgoing line coupler experiences a disturbance, the other outgoing line coupler on the same busbar does not trip due to an overload condition.","The Solar Power Plant (PLTS) setpoints were adjusted as follows:
Busbar 1: from 24 MW to 23 MW
Busbar 2: from 30 MW to 27 MW",19:52:00,19:52:00,Close,False
Januari 2026,2026-01-29,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-29,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG3, OG4, and OG5 experienced a loss of voltage while the circuit breaker remained in the CLOSED position due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",20:39:00,21:17:00,Close,False
Januari 2026,2026-01-29,Preventive,PLTS 20 kV Substation,MV Switchgear,"A request for adjustment of the Solar Power Plant (PLTS) setpoints from PLN UP2D Kaltimra, UP2B Kaltimra, and UP3 Nusantara with the objective of ensuring that if one outgoing line coupler experiences a disturbance, the other outgoing line coupler on the same busbar does not trip due to an overload condition.","The Solar Power Plant (PLTS) setpoints were adjusted as follows:
Busbar 1: from 23 MW to 24 MW
Busbar 2: from 27 MW to 26 MW",21:34:00,21:36:00,Close,False
Januari 2026,2026-01-30,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Januari 2026,2026-01-31,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-01,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-02,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-03,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-03,Corrective,PLTS 20 kV Substation,MV Switchgear,"The request to lower the setpoint on busbar 1 from 24000 kW to 12000 kW to 20000 kW was made due to shutdown of Transformer 2 and the diversion of power evacuation to Transformer 1 through the bus tie at Gersik Substation were carried out to prevent overloading. Busbar 1 remained in normal operation with two couplers, OG.1 and OG.2, and no outage occurred.",Reducing the setpoint of busbar 1 from 24 MW to 10 MW.,08:10:00,09:18:00,Close,False
Februari 2026,2026-02-03,Corrective,PV Module,PV Table,PV strings and cable were found to be potentially fault at WB08-INV11-PV27-ST19 and WB07-INV06-PV9-ST16,"At WB07-INV06-PV9-ST16, MC4 connector from the PV-to-PV cable was found disconnected, then MC4 connection from PV-to-PV cable was restored. 
At WB08-INV11-PV27-ST19, it was identified that the positive cable experienced a short to ground, then DC cable from the PV string to the inverter was replaced. After replacement, the PV string current returned to normal.",09:00:00,12:00:00,Close,False
Februari 2026,2026-02-03,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,External request outage OG3 and OG5 due to order to relocation of Medium Voltage Overhead Lines (JTM) as an Impact of Road Widening by PUPR.,09:32:00,17:41:00,Close,False
Februari 2026,2026-02-04,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-04,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,External request outage OG4 and OG5 due to emergency work of Medium Voltage Overhead Lines (JTM).,08:48:00,14:48:00,Close,False
Februari 2026,2026-02-05,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-04,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,External request outage OG4 and OG5 due to order to relocation of Medium Voltage Overhead Lines (JTM) as an Impact of Road Widening by PUPR.,09:35:00,15:59:00,Close,False
Februari 2026,2026-02-04,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG3, OG4, and OG5 experienced a loss of voltage while the circuit breaker remained in the CLOSED position due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",11:03:00,11:28:00,Close,False
