source_sheet,date,maintenance_type,area,equipment,trouble_description,action,start_time,stop_time,status,is_weather_station
Februari 2026,2026-02-06,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-06,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"External request outage OG3, OG4, and OG5 due to order to relocation of Medium Voltage Overhead Lines (JTM) as an Impact of Road Widening by PUPR.",05:02:00,10:10:00,Close,False
Februari 2026,2026-02-06,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG3, OG4, and OG5 experienced a loss of voltage while the circuit breaker remained in the CLOSED position due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",11:10:00,11:41:00,Close,False
Februari 2026,2026-02-06,Corrective,"STS 4, 6, 7, 8, 9, 10",LV-A and LV-B Power Meter,The voltage on LV side is not being read accurately.,"Initial troubleshooting was carried out by replacing the fuse on the LV-A STS 4 Power Meter. However, after STS 4 was returned to normal operation, the voltage readings were still inaccurate. Upon further inspection, the fuse on the LV-A STS 4 Power Meter was found to have blown again. This issue has been reported to Huawei, and currently awaiting the analysis results from Huawei’s R&D team.",19:00:00,22:00:00,Close,False
Februari 2026,2026-02-07,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-07,Corrective,PV Module,PV Table,PV strings and cable were found to be potentially fault at WB04-INV15-PV9,Direct inspection at the inverter found that WB04-INV15-PV9 was empty and no PV string cable was installed.,09:00:00,12:00:00,Close,False
Februari 2026,2026-02-07,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG3, OG4, and OG5 experienced a loss of voltage while the circuit breaker remained in the CLOSED position due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",17:46:00,22:43:00,Close,False
Februari 2026,2026-02-08,Corrective,PLTS 20 kV Substation,MV Switchgear,"Loss of feedback voltage at busbar 2. External Outage, OG3, OG4, and OG5 experienced a loss of voltage while the circuit breaker remained in the CLOSED position due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution","Normal shutdown, Reset alarm relay, Close CB, and Normal start",00:49:00,08:51:00,Close,False
Februari 2026,2026-02-08,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-08,Corrective,PLTS 20 kV Substation,MV Switchgear,The request to lower the setpoint on busbar 2 was made due to emergency repair work at OG.5-NST.3,Reducing the setpoint of busbar 2 from 26 MW to 24 MW.,19:52:00,22:30:00,Close,False
Februari 2026,2026-02-09,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-10,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-11,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-12,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-13,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-14,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-15,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-16,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-17,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-17,Corrective,Inverter,Inverter 501,Alarm DC Terminal Temperature Abnormal,"Inverter 501 experienced a Shutdown Fault with DC Terminal Temperature Abnormal alarm on MPPT 3. Initial troubleshooting was carried out through direct inspection, voltage measurement, and insulation resistance testing on the DC cables. Download and send inverter device log to Huawei. A thermovision inspection was conducted, and the PV string cables of MPPT 3 and MPPT 2 were swapped based on Huawei’s recommendation. The inverter has returned to normal operation and will be monitored regularly.",09:00:00,16:45:00,Close,False
Februari 2026,2026-02-18,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-20,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-21,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-22,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-23,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-24,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-24,Corrective,Inverter,"Inverter 207, Inverter 225",Alarm low insulation resistant,"INV-207 and INV-225 were stuck in idle mode due to low insulation resistance alarms. Inspection and testing showed very low insulation values on DC cables at INV207-ST12 and INV225-ST11. Cable tracing found bite marks and animal remains that damaged the insulation. The affected cable sections were re-insulated, and insulation resistance was retested to confirm normal condition.",09:00:00,17:45:00,Close,False
Februari 2026,2026-02-25,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-25,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"External Outage, Trip OCR stage 2 at OG.2-GSK.2 due to disturbances at 20 kV network distribution.",07:51:00,08:17:00,Close,False
Februari 2026,2026-02-25,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"External Outage, Trip OCR stage 2 at OG1-GSK3 and OG.2-GSK.2 due to disturbances at 20 kV network distribution.",22:53:00,23:21:00,Close,False
Februari 2026,2026-02-26,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-26,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"External Outage, Trip Earth Fault stage 1 at OG1-GSK3 and OG.2-GSK.2 due to disturbances at 20 kV network distribution.",08:25:00,09:03:00,Close,False
Februari 2026,2026-02-27,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-28,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Februari 2026,2026-02-28,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"External Outage, Trip Earth Fault stage 1 at OG1-GSK3 due to disturbances at 20 kV network distribution.",01:22:00,01:00:00,Close,False
Maret 2026,2026-03-01,Corrective,PLTS 20 kV Substation,MV Switchgear,The request to lower the setpoint on busbar 2 was made due to emergency repair work at OG.5-NST.3,Reducing the setpoint of busbar 2 from 26 MW to 24 MW.,00:00:00,23:03:00,Close,False
Maret 2026,2026-03-01,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-02,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-03,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-04,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"External Outage, Trip Earth Fault stage 1 at OG1-GSK3 and OG.2-GSK.2 due to disturbances at 20 kV network distribution.",04:34:00,04:52:00,Close,False
Maret 2026,2026-03-04,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-04,Corrective,Powerhouse,UPS,"One of the RBC batteries in Phase 2 UPS panel cannot operate normally and displayed alarm “Battery Pack 1, RBC1 Needs Replacement.”","Backup power supply was switched to another UPS battery that was still operating normally. Initial troubleshooting was performed by restarting the affected UPS battery; however, the attempt was unsuccessful as the alarm “Battery Pack 1, RBC1 Needs Replacement” continued to appear. Replacement is recommended.",10:30:00,11:30:00,Close,False
Maret 2026,2026-03-05,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-06,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"External request outage OG3, OG4, and OG5 due to order to relocation of Medium Voltage Overhead Lines (JTM) as an Impact of Road Widening by PUPR.",05:24:00,19:17:00,Close,False
Maret 2026,2026-03-06,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-06,Corrective,BESS,Univers EnOS SCADA EMS Panel,An anomaly indication in the BESS smoothing algorithm logic,Checking and fixing HPPC program for BESS EMS Smoothing by Univers,17:00:00,20:00:00,Close,False
Maret 2026,2026-03-07,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-08,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-09,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-09,Corrective,Inverter,Inverter 501,Alarm DC Terminal Temperature Abnormal,"MPPT3 was reassigned back to MPPT2, followed by a thermal inspection of the string terminals at MPPT3. A high temperature of approximately 60°C was detected at the positive MC4 connector of PV11-ST08. The faulty MC4 connector was replaced, and the inverter was normalized afterward",09:00:00,16:45:00,Close,False
Maret 2026,2026-03-10,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-10,Corrective,PV Module,PV Table,PV strings and cable were found to be potentially fault at WB05-INV16-PV25-ST25,"Based on the investigation results, it was found that at WB05-INV16-PV25-ST25, one MC4 connector was disconnected. As a corrective action, the MC4 connector was reconnected.",14:00:00,18:00:00,Close,False
Maret 2026,2026-03-11,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-12,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-13,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-14,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-14,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"External Outage, Trip Earth Fault stage 2 at OG5-NST3 and at OG.3-NST.5 line become unsynchronized and unable to deliver the generated power from the solar power plant (PLTS) due to disturbances at 20 kV network distribution",08:19:00,09:49:00,Close,False
Maret 2026,2026-03-15,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"Loss of feedback voltage at busbar 1. External Outage, Trip Overcurrent stage 2 at OG1-GSK3 and OG2-GSK2 due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution",03:27:00,03:50:00,Close,False
Maret 2026,2026-03-15,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-16,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-17,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-17,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"External request outage OG.3, OG.4, and OG.5 due to repair of a short-circuited arrester and reconstruction of the end pole at Medium Voltage Overhead Lines (JTM) 20 kV network distribution",18:10:00,20:43:00,Close,False
Maret 2026,2026-03-18,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-18,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"Loss of feedback voltage at busbar 1. External Outage, Trip Earth Fault stage 1 at OG1-GSK3 and at OG2-GSK2 experienced a loss of voltage while the circuit breaker remained in the CLOSED position due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution",21:33:00,15:19:00,Close,False
Maret 2026,2026-03-18,Corrective,Powerhouse,SCADA,SCADA could not be accessed after loss of feedback voltage at busbar 1.,"Based on investigation, it was found that SCADA server shut down due to a loss of feedback voltage on Busbar 1 and failure of UPS to provide backup power supply. After restarting SCADA server and SBUS Server program, SCADA system returned to normal and became accessible.",22:00:00,23:00:00,Close,False
Maret 2026,2026-03-19,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-20,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-21,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-22,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-22,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"Loss of feedback voltage at busbar 1. External Outage, Trip Earth Fault stage 1 at OG1-GSK3 and Trip Overcurrent stage 2 at OG2-GSK2 due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution",14:03:00,05:04:00,Close,False
Maret 2026,2026-03-23,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-23,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"Loss of feedback voltage at busbar 2. External Outage, OG3, OG4, and OG5 experienced a loss of voltage while the circuit breaker remained in the CLOSED position due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution",09:17:00,10:20:00,Close,False
Maret 2026,2026-03-23,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"Loss of feedback voltage at busbar 2. External Outage, OG3, OG4, and OG5 experienced a loss of voltage while the circuit breaker remained in the CLOSED position due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution",11:20:00,12:09:00,Close,False
Maret 2026,2026-03-24,Corrective,Access Road,"Hoe, Shovel, Bag",The access road is damaged.,"Repairing, leveling, and filling potholes on the damaged access road to improve accessibility.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-24,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-25,Corrective,Access Road,"Hoe, Shovel, Bag",The access road is damaged.,"Repairing, leveling, and filling potholes on the damaged access road to improve accessibility.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-25,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-26,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"Loss of feedback voltage at busbar 2. External Outage, OG3, OG4, and OG5 experienced a loss of voltage while the circuit breaker remained in the CLOSED position due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution due to a fire at one of the residents’ houses that affected MVTIC",04:57:00,21:28:00,Close,False
Maret 2026,2026-03-26,Corrective,Access Road,"Hoe, Shovel, Bag",The access road is damaged.,"Repairing, leveling, and filling potholes on the damaged access road to improve accessibility.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-26,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-26,Corrective,PLTS 20 kV Substation,MV Switchgear,"A request for adjustment of the Solar Power Plant (PLTS) setpoints from PLN UP2D Kaltimra, from 24 MW at Busbar 1 and 24 MW at Busbar 2 to 25 MW at Busbar 1 and 25 MW at Busbar 2, because OG.3 is still in outage due to a fire at one of the residents’ houses that affected MVTIC (Medium Voltage Twisted Insulated Cable), causing a disturbance in the OG.3 – NST.5 20 kV distribution network.","The Solar Power Plant (PLTS) setpoints were adjusted as follows:
Busbar 1: from 24 MW to 24 MW
Busbar 2: from 25 MW to 25 MW

After OG.3 was synchronized again at 21:28, the setpoints were returned to their original values: Busbar 1 at 24 MW and Busbar 2 at 26 MW.",14:30:00,21:28:00,Close,False
Maret 2026,2026-03-27,Corrective,Access Road,"Hoe, Shovel, Bag",The access road is damaged.,"Repairing, leveling, and filling potholes on the damaged access road to improve accessibility.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-27,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-27,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,External request outage of OG.5 due to reconductoring work of the MVTIC (Medium Voltage Twisted Insulated Cable) on the 20 kV Medium Voltage Overhead Lines (JTM) distribution network affected by a fire.,10:03:00,18:46:00,Close,False
Maret 2026,2026-03-28,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-29,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-30,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Maret 2026,2026-03-31,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-01,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"External Outage, Trip Earth Fault stage 1 at OG.1-GSK.3 due to disturbances at 20 kV network distribution.",05:20:00,13:23:00,Close,False
April 2026,2026-04-01,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-02,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"Loss of feedback voltage at busbar 2. External Outage, OG3, OG4, and OG5 experienced a loss of voltage while the circuit breaker remained in the CLOSED position due to a disturbance in the MVTIC (Medium Voltage Twisted Insulated Cable) in 20kV network distribution",01:50:00,02:04:00,Close,False
April 2026,2026-04-02,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-03,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-04,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-05,Corrective,PLTS 20 kV Substation,MV Switchgear,"The request to lower the setpoint on busbar 2 from 26000 kW to 24000 kW was made due to OG.5-NST.3 experienced a disturbance in 20kV network distribution cause OG.5-NST.3 line become unsynchronized and unable to deliver the generated power from the solar power plant (PLTS). Busbar 2 remained in normal operation with three couplers, OG.3, OG.4, and OG.5, and no outage occurred.",Reducing the setpoint of busbar 2 from 26 MW to 24 MW.,08:06:00,08:21:00,Close,False
April 2026,2026-04-05,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-06,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-06,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"Loss of feedback voltage at busbar 1. External Outage, Trip Earth Fault stage 1 at OG1-GSK3 and at OG2-GSK2 experienced a loss of voltage while the circuit breaker remained in the CLOSED position due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution",14:53:00,00:57:00,Close,False
April 2026,2026-04-06,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"Loss of feedback voltage at busbar 2. External Outage, OG3, OG4, and OG5 experienced a loss of voltage while the circuit breaker remained in the CLOSED position due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution",15:18:00,22:29:00,Close,False
April 2026,2026-04-07,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-08,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-09,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-10,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-11,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-12,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-13,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-14,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-14,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"External Request Outage, OG1 and OG2 due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution",17:37:00,20:17:00,Close,False
April 2026,2026-04-15,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-15,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"External Outage, OG3, OG4 and OG5 due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution that impacted main VT at OG3 was damaged",09:44:00,02:44:00,Close,False
April 2026,2026-04-16,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-16,Corrective,PLTS 20 kV Substation,MV Switchgear,Corrective maintenance on panel OG3 following the identified damage,Inspection and replacement of the damaged Voltage Transformer (VT) and control wiring,09:00:00,17:00:00,Close,False
April 2026,2026-04-17,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-17,Corrective,PLTS 20 kV Substation,MV Switchgear,Pre-commissioning test on panel OG3,"Pre-commissioning tests were performed on the circuit breaker (CB), current transformer (CT), and voltage transformer (VT) before reinstallation in panel OG3 and subsequent system normalization.",09:00:00,17:00:00,Close,False
April 2026,2026-04-18,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-18,Corrective,PLTS 20 kV Substation,MV Switchgear,Reinstallation and system normalization of panel OG3,"Reinstallation of the CT, VT, and CB was carried out, followed by system normalization by closing OG3 aall parameters were verified to be within safe operating conditions",09:00:00,17:00:00,Close,False
April 2026,2026-04-19,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-19,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"A loss of voltage feedback occurred at Busbar 1 due to an external outage. OG1-GSK3 and OG2-GSK2 briefly experienced a loss of voltage while the circuit breaker remained in the CLOSED position, caused by a disturbance in Tempadung–Petung transmission line. However, voltage was promptly restored to OG1-GSK3 and OG2-GSK2 as autoreclose function operated successfully.",13:00:00,14:00:00,Close,False
April 2026,2026-04-20,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-20,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"Loss of feedback voltage at busbar 2. External Outage, OG3, OG4, and OG5 experienced a loss of voltage while the circuit breaker remained in the CLOSED position due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution",13:00:00,14:00:00,Close,False
April 2026,2026-04-21,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-22,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-22,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"External request outage OG4, Loss of feedback voltage at busbar 2. External Outage, OG3 and OG5 experienced a loss of voltage while the circuit breaker remained in the CLOSED position,  Trip Overcurrent stage 2 at OG1-GSK3 and OG2-GSK2 due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution",08:00:00,14:00:00,Close,False
April 2026,2026-04-23,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-23,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"External request outage OG5 due to order to relocation of Medium Voltage Overhead Lines (JTM) as an Impact of Road Widening by PUPR and Loss of feedback voltage at OG5 while normalize.
External Outage, Trip Earth Fault satge 1 at OG1-GSK3 and Trip Overcurrent stage 2 at OG2-GSK2, Trip Overcurrent stage 2 at OG3 and OG4 due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution",08:00:00,20:00:00,Close,False
April 2026,2026-04-24,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"External request outage OG3 due to order to relocation of Medium Voltage Overhead Lines (JTM) as an Impact of Road Widening by PUPR.
External Outage, Trip Overcurrent stage 2 at OG3, Trip Overcurrent stage 2 at OG4, and Trip Overcurrent stage 2 at OG5 due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution",08:00:00,20:00:00,Close,False
April 2026,2026-04-25,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-25,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,Normalize external Outage at OG3 due to a disturbance in the MVTIC (Medium Voltage Twisted Insukated Cable) in 20kV network distribution,08:00:00,20:00:00,Close,False
April 2026,2026-04-25,Corrective,STS,Power meter STS LV-A and LV-B,Voltage measurment is abnormal,"Voltage measurements were carried out at the power meter input, power meter input fuse, and fuse end terminals. Based on the inspection results, a blown fuse and an issue with the power meter were identified. As a corrective action, the power meter and the blown fuse were replaced.",19:00:00,23:59:00,Close,False
April 2026,2026-04-26,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-27,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-27,Corrective,Inverter,Inverter 408,Alarm string current feedback,"DC Switch 2 was found in a tripped condition. Following inspection, the cables of strings 22, 23, 24, and 25, which were indicated to have short circuit conditions, were replaced",19:00:00,23:59:00,Close,False
April 2026,2026-04-27,Corrective,STS,Power meter STS LV-A and LV-B,Voltage measurment is abnormal,"Voltage measurements were carried out at the power meter input, power meter input fuse, and fuse end terminals. Based on the inspection results, a blown fuse and an issue with the power meter were identified. As a corrective action, the power meter and the blown fuse were replaced.",19:00:00,23:59:00,Close,False
April 2026,2026-04-28,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-28,Corrective,Inverter,Inverter 408,Alarm string current feedback,"DC Switch 2 was found in a tripped condition. Following inspection, the cables of strings 22, 23, 24, and 25, which were indicated to have short circuit conditions, were replaced",14:00:00,18:00:00,Close,False
April 2026,2026-04-29,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
April 2026,2026-04-30,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-01,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-02,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-03,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-04,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-05,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-05,Corrective,Inverter,Inverter 408,Alarm string current feedback,"Replacement inverter 408 with new spare units. also conduccted visual inspection, voltage and insulation resistant test.",19:30:00,23:59:00,Close,False
Mei 2026,2026-05-06,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-06,Corrective,Inverter,Inverter 408,Alarm string current feedback,Normalization Inverter 408,06:30:00,10:30:00,Close,False
Mei 2026,2026-05-07,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-08,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-09,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-09,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"External Outage, Trip Earth Fault stage 1 at OG.1-GSK.3 due to disturbances at 20 kV network distribution.",05:20:00,13:23:00,Close,False
Mei 2026,2026-05-10,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-11,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-12,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-12,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"External request outage OG3, OG4, and OG5 due to order to relocation of Medium Voltage Overhead Lines (JTM) as an Impact of Road Widening by PUPR

External Outage, Trip Over Current stage 2 at OG.1-GSK.3 and OG.2-GSK.2 due to disturbances at 20 kV network distribution.",06:30:00,16:23:00,Close,False
Mei 2026,2026-05-13,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-14,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-15,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-16,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-16,Corrective,Powerhouse,Univers EnOS SCADA EMS Panel and MV Switchgear,An anomaly in the BESS smoothing algorithm.,Reset of FFM1 and FFM2 on univers panel system,11:00:00,13:00:00,Close,False
Mei 2026,2026-05-17,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-18,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-19,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-19,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"External Outage, Trip Over Current stage 2 at OG.1-GSK.3 and OG.2-GSK.2 due to disturbances at 20 kV network distribution.",08:30:00,09:23:00,Close,False
Mei 2026,2026-05-20,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-20,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"External Outage, Trip Earth Fault stage 1 at OG.1-GSK.3 and loss feedback voltage at OG.2-GSK.2 while CB still CLOSE position due to disturbances at 20 kV network distribution.",08:30:00,09:23:00,Close,False
Mei 2026,2026-05-21,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-22,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-23,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-24,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-25,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-26,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-26,Corrective,Weather Station,WS1 and WS2,Parameter cannot be monitored at SCADA,GHI port at WS1 and RS485 communication line cable was damaged,11:00:00,13:00:00,Close,True
Mei 2026,2026-05-28,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-29,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-30,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Mei 2026,2026-05-31,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-01,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-02,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-03,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-04,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-04,Corrective,Powerhouse,UPS,"One of the RBC batteries in Phase 2 UPS1 panel cannot operate normally and displayed alarm “Battery Pack 1, RBC1 Needs Replacement.”",Replacement of battery pack RBC1 at UPS1 phase 2,21:30:00,22:30:00,Close,False
Juni 2026,2026-06-05,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-06,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-07,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-08,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-09,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-09,Corrective,PV Module,PV Table,PV strings and cable were found to be potentially fault at WB02-INV21-PV13,"At WB02-INV21-PV13, it was identified that the positive cable experienced a short to ground, then DC cable from the PV string to the inverter was replaced. After replacement, the PV string current returned to normal.",09:00:00,17:00:00,Close,False
Juni 2026,2026-06-10,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-10,Corrective,Weather Station,WS1 and WS2,Parameter cannot be monitored at SCADA,Replacement of environment smartlogger weather station at WS1 and RS485 communication line cable at WS2,11:00:00,13:00:00,Close,True
Juni 2026,2026-06-10,Corrective,PV Module,PV Table,PV strings and cable were found to be potentially fault at WB06-INV04-PV03 and WB06-INV13-PV21,"At WB06-INV04-PV03, it was identified that the positive and negatif cable experienced a low insulation resistant, At WB06-INV13-PV21, the positive cable experienced a low insulation resistant, then DC cable from the PV string to the inverter need replacement.",09:00:00,17:00:00,Close,False
Juni 2026,2026-06-11,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
