source_sheet,date,maintenance_type,area,equipment,trouble_description,action,start_time,stop_time,status,is_weather_station
Juni 2026,2026-06-11,Corrective,PV Module,PV Table,PV strings and cable were found to be potentially fault at WB06-INV04-PV03 and WB06-INV13-PV21,Replacement of DC Cable at WB06-INV04-PV03 and WB06-INV13-PV21,09:00:00,17:00:00,Close,False
Juni 2026,2026-06-12,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-13,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-14,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-14,Corrective,Powerhouse,PC SCADA,SCADA OWS-1 PC failed to boot due to damage or corruption in the Windows operating system,"Initial action was performed by restarting the PC, removing and reinstalling the SSD. Further action was then taken by manually reloading Intel VROC SATA RAID driver using the `iaStorE.inf` file, allowing the Windows partition to be detected again. However, Windows repair attempts using Startup Repair, DISM, and SFC were unsuccessful. The bootloader was temporarily repaired, but Windows still failed to boot due to an error in the kernel file: `\Windows\System32\ntoskrnl.exe`, with error code `0xc0000221`.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-15,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-15,Corrective,Powerhouse,PC SCADA,SCADA PC OWS-1 failed to boot due to damage or corruption in the Windows operating system,"Back-up data on PC OWS-1, then reinstall Windows operating system.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-16,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-17,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-17,Corrective,Powerhouse,PC SCADA,SCADA PC OWS-1 failed to boot due to damage or corruption in the Windows operating system,"Configuration of the OWS-1 hostname, SCADA network IP address, Remote Desktop, power settings, firewall, and access to the SCADA WebHMI.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-18,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-18,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"External outage, OG4 trip earth fault, while OG3, and OG5 still in CLOSE CB poistion due to disturbances at 20 kV network distribution.",06:30:00,16:23:00,Close,False
Juni 2026,2026-06-19,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-20,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-21,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-22,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-23,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-24,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-24,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"further inspection of the VT and its other components on outgoing panel 5, including replacement of the VT and fuse, continuity test, insulation test, and VT ratio",20:30:00,01:23:00,Close,False
Juni 2026,2026-06-25,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-26,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-26,Corrective,PV Module,PV Table,PV module mounting pole has been sunk,Repair of the PV module mounting pole at WB02-INV10,08:00:00,16:00:00,Close,False
Juni 2026,2026-06-27,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-28,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-28,Corrective,PLTS 20 kV Substation,MV Switchgear,External Outage,"Cleaning was carried out on the insulators and components of the MV OG.5 cubicle, followed by insulation resistance testing on the OG.5 CB. The test results showed that the insulation resistance values remain low. The preliminary inspection results of the insulation resistance testing on the 20 kV Outgoing 5 cubicle equipment after cleaning are as follows:

1. The insulation resistance test results of the CB are still below the acceptance criteria, with all test values below 1,000 MΩ.
2. The insulation resistance test results of the busbar insulators are still below the acceptance criteria.
3. The insulation resistance test results of the CT show that the insulation resistance value of phase S is lower than the other phases.
4. The insulation resistance test results of the Voltage Presence Indicating System (VPIS) show that phase S has a short circuit to ground.",08:00:00,17:30:00,Close,False
Juni 2026,2026-06-29,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-29,Corrective,Dormitory,Water Supply Pipeline,Water supply to the dormitory is disrupted.,Repair work is being carried out on the water supply pipe to the dormitory.,08:00:00,16:00:00,Close,False
Juni 2026,2026-06-30,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juni 2026,2026-06-30,Corrective,Dormitory,Water Supply Pipeline,Water supply to the dormitory is disrupted.,Repair work is being carried out on the water supply pipe to the dormitory.,08:00:00,16:00:00,Close,False
Juli 2026,2026-07-01,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juli 2026,2026-07-02,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juli 2026,2026-07-03,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juli 2026,2026-07-04,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juli 2026,2026-07-04,Corrective,CCTV,CCTV 7 and CCTV8,CCTV cannot be monitored in CCR,"Inspection of power source, equipment and fiber optik of the CCTV",08:00:00,16:00:00,Close,False
Juli 2026,2026-07-05,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juli 2026,2026-07-06,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juli 2026,2026-07-07,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juli 2026,2026-07-08,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juli 2026,2026-07-09,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juli 2026,2026-07-09,Corrective,PV Module,PV Table,PV strings and cable were found to be potentially fault at WB09-INV04-PV17-ST15,"Based on the investigation results, it was found that at WB09-INV04-PV17-ST15, one MC4 connector was disconnected. As a corrective action, the MC4 connector was reconnected.",13:00:00,18:00:00,Close,False
Juli 2026,2026-07-10,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juli 2026,2026-07-11,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juli 2026,2026-07-12,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juli 2026,2026-07-13,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juli 2026,2026-07-13,Corrective,PV Module,PV Table,"PV strings and cable were found to be potentially fault at WB09-INV16-ST18, WB09-INV16-ST19 and WB09-INV16-ST20","Following the site inspection, it was found that the DC cables of WB09-INV16 String 18 and String 19 had been damaged due to burning. Meanwhile, WB09-INV16 String 20 showed no signs of visual damage, and the insulation resistance test results were within acceptable limits. In addition, voltage measurements on all three PV strings indicated approximately 1,300 Vdc, confirming that the strings were still generating normal operating voltage",13:00:00,18:00:00,Close,False
Juli 2026,2026-07-14,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juli 2026,2026-07-14,Corrective,PV Module,PV Table,"PV strings and cable were found to be potentially fault at WB09-INV16-ST18, WB09-INV16-ST19 and WB09-INV16-ST20","As a corrective action, the burned DC string cables on WB09-INV16 String 18 and String 19 were replaced. Upon completion of the replacement, insulation resistance testing and voltage measurements were performed on each string to verify that the insulation condition and operating voltage met the required specifications before the inverter was returned to service. Subsequently, DC Switch 2 was kept in the OFF position to isolate the affected circuit that remained under observation, after which the inverter was normalized and returned to operation while its operating parameters and overall condition continued to be closely monitored to ensure safe and stable operation",13:00:00,18:00:00,Close,False
Juli 2026,2026-07-15,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Juli 2026,2026-07-16,Preventive,PV Module,PV Table,"Cleaning PV Module, Mowing.","Cleaning PV Modules that are dirty due to dust and particles, mowing to cut the plants.",08:00:00,16:00:00,Close,False
Copy of warranty corrective mai,2025-01-14,Corrective,Inverter,INV 410,Alarm Low Insulation Resistance,Troubleshooting by insulation resistance retest,09:00:00,16:00:00,Close,False
Copy of warranty corrective mai,2025-01-16,Corrective,Inverter,"INV 310, INV 419",Alarm DC Terminal Temperature Abnormal,"Troubleshoot by turn on the AC switch and DC switch, and restart the device",09:00:00,16:00:00,Close,False
Copy of warranty corrective mai,2025-01-16,Corrective,Inverter,INV 708,Alarm Grid Loss/Failure,Troubleshooting by check MCCB in LV cubicle in STS 7,09:00:00,16:00:00,Close,False
Copy of warranty corrective mai,2025-01-16,Corrective,Inverter,INV 804,Alarm Grid Loss/Failure,Troubleshooting by check MCCB in LV cubicle in STS 8,09:00:00,16:00:00,Close,False
Copy of warranty corrective mai,2025-03-06,Corrective,STS 6 & Powerhouse,Weather Station 3 (WS-3),Communication Loss,Reading condition on SCADA and Enspire was always at its last state. One of the module components was found to be damaged.,06:00:00,18:00:00,Open,True
Copy of warranty corrective mai,2025-03-07,Corrective,Powerhouse,STS 6,"Failure in reading voltage, active power, and reactive power on the LV-A side","Power meter was found to be damaged. The power meter has been replaced, but the failure in reading voltage, active power, and reactive power on the LV-A side persists.",10:00:00,17:00:00,Close,False
Copy of warranty corrective mai,2025-03-07,Corrective,STS,STS 7 & 8,Trip,Setting ratio MCCB inverter LV-A and LV-B,16:21:00,17:30:00,Close,False
Copy of warranty corrective mai,2025-03-10,Corrective,STS,STS 6 & 8,"Failure in reading voltage, active power, and reactive power on the LV-A side",Replace fuse on power meter,19:00:00,20:00:00,Close,False
Copy of warranty corrective mai,2025-03-11,Corrective,Powerhouse,STS 6,Communication Loss,Reading condition on SCADA was always at its last state and Enspire could not be accessed,09:00:00,18:00:00,Close,False
Copy of warranty corrective mai,2025-03-13,Corrective,STS,STS 6,Troubleshooting loss comm STS 6 cause The Smartlogger is not receiving a power supply.,Normalized main MCCB STS,19:00:00,20:00:00,Close,False
Copy of warranty corrective mai,2025-03-17,Corrective,WB 06,STS 6,The voltage on LV B at STS 6 is not being read accurately.,Replacing the fuse connected to the power meter at STS 6.,15:00:00,16:30:00,Close,False
Copy of warranty corrective mai,2025-04-03,Corrective,Inverter,Inverter 706,Alarm DC Terminal Temperature Abnormal,One of the MC4 connections was found to be loose. Repaired by tightening the loose MC4 connection.,06:30:00,15:00:00,Close,False
Copy of warranty corrective mai,2025-04-12,Corrective,Powerhouse,ATS (Automatic Transfer Switch) Panel,The ATS panel is unable to automatically switch the Powerhouse supply from the generator to main power.,The ATS panel only supplies the Powerhouse with power from the generator. The ATS panel also does not receive AC supply for the control wiring. The supply cable from the generator was swapped with the supply cable from the main power on the ATS panel.,23:00:00,01:00:00,Open,False
Copy of warranty corrective mai,2025-04-17,Corrective,Powerhouse,PCS BESS 3,Loss Communication,Loss communication on PCS STS-BESS 3 was caused by a malfunctioning Ethernet Switch. The repair was carried out by replacing the Ethernet Switch and restoring the Fire Suppression System that had tripped.,09:00:00,16:00:00,Close,False
Copy of warranty corrective mai,2025-04-20,Corrective,Inverter,Inverter 102,Alarm Device Fault and Grid Loss,Download Inverter LOG on 7th May,16:00:00,16:30:00,Open,False
Copy of warranty corrective mai,2025-04-25,Corrective,Powerhouse,SCADA mirroring,Scada mirroring cannot function.,Waiting RTU panel turn on,09:55:00,17:52:00,Open,False
Copy of warranty corrective mai,2025-05-12,Corrective,Inverter,Inverter 717,Shutdown Fault,Conducting an IR test on the cable from the AC isolator box to STS 7.,14:00:00,15:00:00,Open,False
Copy of warranty corrective mai,2025-05-12,Corrective,Inverter,Inverter 1016,Shutdown Fault,Visual check on AC cable and adjust ratio MCCB Inverter 1016,13:00:00,14:00:00,Open,False
Copy of warranty corrective mai,2025-05-17,Corrective,STS,STS 10,MCCB on panel LV-A and LV-B that frequently trips,Adjust MCCB ratio on panel LV-A and LV-B STS 10,19:00:00,22:00:00,Close,False
Copy of warranty corrective mai,2025-05-17,Corrective,Powerhouse,MV Switchgear,"Abnormal voltage readings, because phase T is the lowest compared to phases R and S.",Replace the fuse VT,19:00:00,20:00:00,Close,False
Copy of warranty corrective mai,2025-05-17,Corrective,STS,Smartlogger STS1,STS 1 cannot be accessed via SCADA due to a loss of communication.,"Since the WAN port on the SmartLogger is not functioning, an alternative setup is being used temporarily by utilizing the LAN port on the SmartLogger, with the LAN cable connected to the hub",07:00:00,12:00:00,Close,False
Copy of warranty corrective mai,2025-05-15,Corrective,Inverter,STS 9,Almost all of inverter STS.9 dont use conduit on AC Cable,Monitoring and operation ZTPI (Install conduit on AC cable at inverter STS.9),18:30:00,22:30:00,Open,False
Copy of warranty corrective mai,2025-05-16,Corrective,PLTS 20 kV Substation,MV Switchgear,Indication of a reverse phase,Check the cable on the 20kV Substation,19:00:00,21:00:00,Open,False
Copy of warranty corrective mai,2025-05-16,Corrective,PLTS 20 kV Substation,MV Switchgear J04,The door on the MV Switch Gear panel J04 cannot be opened.,"Sedang dicoba oleh tim OM, namun jika tidak bisa akan dikembalikan ke pabrikan karena terkait masih dalam masa garansi",19:00:00,21:00:00,Open,False
Copy of warranty corrective mai,2024-10-27,Corrective,Area 7,CCTV outdoor area 7 (10MW),Kabel FO yang terputus terkena galian,fiber optic tests (FO) using laser equipment and splicing are carried out to inspect and restore the communication path of PTZ CCTV cables.,08:00:00,18:00:00,Open,False
